

<!DOCTYPE html>
<html lang="zh-CN" data-default-color-scheme=auto>



<head>
  <meta charset="UTF-8">

  <link rel="apple-touch-icon" sizes="76x76" href="/img/fluid.png">
  <link rel="icon" href="/img/fluid.png">
  

  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=5.0, shrink-to-fit=no">
  <meta http-equiv="x-ua-compatible" content="ie=edge">
  
  <meta name="theme-color" content="#2f4154">
  <meta name="author" content="tdexxx">
  <meta name="keywords" content="">
  
    <meta name="description" content="电气控制笔记：常用低压电器符号原理与异步电动机点动、自锁、多地控制电路（含考点） 本文整理《低压电器与控制电路》一讲。系统讲解热继电器、熔断器、断路器、接触器、按钮、行程开关、接近开关、刀开关、转换开关、电磁阀等常用低压电器的文字符号、结构原理、保护功能与选用；归纳电气原理图、元件布置图、安装接线图三种图纸的绘制标准；重点剖析异步电动机的全压直接启动限制、点动控制、自锁（连续运行）控制、多地控制以">
<meta property="og:type" content="article">
<meta property="og:title" content="低压电器与异步电动机点动、自锁、多地控制电路">
<meta property="og:url" content="https://tdexxx.github.io/2026/10/06/02_%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC/%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC_%E4%BD%8E%E5%8E%8B%E7%94%B5%E5%99%A8%E4%B8%8E%E6%8E%A7%E5%88%B6%E7%94%B5%E8%B7%AF_%E5%8F%91%E5%B8%83%E7%A8%BF/index.html">
<meta property="og:site_name" content="tdexxx的博客">
<meta property="og:description" content="电气控制笔记：常用低压电器符号原理与异步电动机点动、自锁、多地控制电路（含考点） 本文整理《低压电器与控制电路》一讲。系统讲解热继电器、熔断器、断路器、接触器、按钮、行程开关、接近开关、刀开关、转换开关、电磁阀等常用低压电器的文字符号、结构原理、保护功能与选用；归纳电气原理图、元件布置图、安装接线图三种图纸的绘制标准；重点剖析异步电动机的全压直接启动限制、点动控制、自锁（连续运行）控制、多地控制以">
<meta property="og:locale" content="zh_CN">
<meta property="article:published_time" content="2026-10-06T13:31:21.000Z">
<meta property="article:modified_time" content="2026-10-30T17:37:19.923Z">
<meta property="article:author" content="tdexxx">
<meta property="article:tag" content="电气控制 低压电器 电动机">
<meta name="twitter:card" content="summary_large_image">
  
  
  
  <title>低压电器与异步电动机点动、自锁、多地控制电路 - tdexxx的博客</title>

  <link  rel="stylesheet" href="https://lib.baomitu.com/twitter-bootstrap/4.6.1/css/bootstrap.min.css" />



  <link  rel="stylesheet" href="https://lib.baomitu.com/github-markdown-css/4.0.0/github-markdown.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/hint.css/2.7.0/hint.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.css" />



<!-- 主题依赖的图标库，不要自行修改 -->
<!-- Do not modify the link that theme dependent icons -->

<link rel="stylesheet" href="//at.alicdn.com/t/c/font_1749284_5i9bdhy70f8.css">



<link rel="stylesheet" href="//at.alicdn.com/t/c/font_1736178_k526ubmyhba.css">


<link  rel="stylesheet" href="/css/main.css" />


  <link id="highlight-css" rel="stylesheet" href="/css/highlight.css" />
  
    <link id="highlight-css-dark" rel="stylesheet" href="/css/highlight-dark.css" />
  




  <script id="fluid-configs">
    var Fluid = window.Fluid || {};
    Fluid.ctx = Object.assign({}, Fluid.ctx)
    var CONFIG = {"hostname":"tdexxx.github.io","root":"/","version":"1.9.8","typing":{"enable":true,"typeSpeed":70,"cursorChar":"_","loop":false,"scope":[]},"anchorjs":{"enable":true,"element":"h1,h2,h3,h4,h5,h6","placement":"left","visible":"hover","icon":""},"progressbar":{"enable":true,"height_px":3,"color":"#29d","options":{"showSpinner":false,"trickleSpeed":100}},"code_language":{"enable":true,"default":"TEXT"},"copy_btn":true,"image_caption":{"enable":true},"image_zoom":{"enable":true,"img_url_replace":["",""]},"toc":{"enable":true,"placement":"right","headingSelector":"h1,h2,h3,h4,h5,h6","collapseDepth":0},"lazyload":{"enable":true,"loading_img":"/img/loading.gif","onlypost":false,"offset_factor":2},"web_analytics":{"enable":false,"follow_dnt":true,"baidu":null,"google":{"measurement_id":null},"tencent":{"sid":null,"cid":null},"leancloud":{"app_id":null,"app_key":null,"server_url":null,"path":"window.location.pathname","ignore_local":false},"umami":{"src":null,"website_id":null,"domains":null,"start_time":"2022-12-10T00:00:00.000Z","token":null,"api_server":null}},"search_path":"/local-search.xml","include_content_in_search":true};

    if (CONFIG.web_analytics.follow_dnt) {
      var dntVal = navigator.doNotTrack || window.doNotTrack || navigator.msDoNotTrack;
      Fluid.ctx.dnt = dntVal && (dntVal.startsWith('1') || dntVal.startsWith('yes') || dntVal.startsWith('on'));
    }
  </script>
  <script  src="/js/utils.js" ></script>
  <script  src="/js/color-schema.js" ></script>
  


  
<meta name="generator" content="Hexo 7.3.0"></head>


<body>
  

  <header>
    

<div class="header-inner" style="height: 70vh;">
  <nav id="navbar" class="navbar fixed-top  navbar-expand-lg navbar-dark scrolling-navbar">
  <div class="container">
    <a class="navbar-brand" href="/">
      <strong>Fluid</strong>
    </a>

    <button id="navbar-toggler-btn" class="navbar-toggler" type="button" data-toggle="collapse"
            data-target="#navbarSupportedContent"
            aria-controls="navbarSupportedContent" aria-expanded="false" aria-label="Toggle navigation">
      <div class="animated-icon"><span></span><span></span><span></span></div>
    </button>

    <!-- Collapsible content -->
    <div class="collapse navbar-collapse" id="navbarSupportedContent">
      <ul class="navbar-nav ml-auto text-center">
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/" target="_self">
                <i class="iconfont icon-home-fill"></i>
                <span>首页</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/archives/" target="_self">
                <i class="iconfont icon-archive-fill"></i>
                <span>归档</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/categories/" target="_self">
                <i class="iconfont icon-category-fill"></i>
                <span>分类</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/tags/" target="_self">
                <i class="iconfont icon-tags-fill"></i>
                <span>标签</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/about/" target="_self">
                <i class="iconfont icon-user-fill"></i>
                <span>关于</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/links/" target="_self">
                <i class="iconfont icon-link-fill"></i>
                <span>友链</span>
              </a>
            </li>
          
        
        
          <li class="nav-item" id="search-btn">
            <a class="nav-link" target="_self" href="javascript:;" data-toggle="modal" data-target="#modalSearch" aria-label="Search">
              <i class="iconfont icon-search"></i>
            </a>
          </li>
          
        
        
          <li class="nav-item" id="color-toggle-btn">
            <a class="nav-link" target="_self" href="javascript:;" aria-label="Color Toggle">
              <i class="iconfont icon-dark" id="color-toggle-icon"></i>
            </a>
          </li>
        
      </ul>
    </div>
  </div>
</nav>

  

<div id="banner" class="banner" parallax=true
     style="background: url('/img/default.png') no-repeat center center; background-size: cover;">
  <div class="full-bg-img">
    <div class="mask flex-center" style="background-color: rgba(0, 0, 0, 0.3)">
      <div class="banner-text text-center fade-in-up">
        <div class="h2">
          
            <span id="subtitle" data-typed-text="低压电器与异步电动机点动、自锁、多地控制电路"></span>
          
        </div>

        
          
  <div class="mt-3">
    
    
      <span class="post-meta">
        <i class="iconfont icon-date-fill" aria-hidden="true"></i>
        <time datetime="2026-10-06 21:31" pubdate>
          2026年10月6日 晚上
        </time>
      </span>
    
  </div>

  <div class="mt-1">
    
      <span class="post-meta mr-2">
        <i class="iconfont icon-chart"></i>
        
          9.3k 字
        
      </span>
    

    
      <span class="post-meta mr-2">
        <i class="iconfont icon-clock-fill"></i>
        
        
        
          78 分钟
        
      </span>
    

    
    
  </div>


        
      </div>

      
    </div>
  </div>
</div>

</div>

  </header>

  <main>
    
      

<div class="container-fluid nopadding-x">
  <div class="row nomargin-x">
    <div class="side-col d-none d-lg-block col-lg-2">
      

    </div>

    <div class="col-lg-8 nopadding-x-md">
      <div class="container nopadding-x-md" id="board-ctn">
        <div id="board">
          <article class="post-content mx-auto">
            <h1 id="seo-header">低压电器与异步电动机点动、自锁、多地控制电路</h1>
            
            
              <div class="markdown-body">
                
                <h1 id="电气控制笔记：常用低压电器符号原理与异步电动机点动、自锁、多地控制电路（含考点）"><a href="#电气控制笔记：常用低压电器符号原理与异步电动机点动、自锁、多地控制电路（含考点）" class="headerlink" title="电气控制笔记：常用低压电器符号原理与异步电动机点动、自锁、多地控制电路（含考点）"></a>电气控制笔记：常用低压电器符号原理与异步电动机点动、自锁、多地控制电路（含考点）</h1><blockquote>
<p>本文整理《低压电器与控制电路》一讲。系统讲解热继电器、熔断器、断路器、接触器、按钮、行程开关、接近开关、刀开关、转换开关、电磁阀等常用低压电器的<strong>文字符号、结构原理、保护功能与选用</strong>；归纳电气原理图、元件布置图、安装接线图三种图纸的绘制标准；重点剖析异步电动机的<strong>全压直接启动限制、点动控制、自锁（连续运行）控制、多地控制以及点动&#x2F;连续混合控制</strong>电路的接线与动作过程，讲透”松开启动按钮后为什么电机还能转”这一自锁核心。文末附元件符号速查、保护配合、故障排查、术语表、待核对清单和主动回忆题（含答案要点），适合课后复习、考前梳理与实验接线参考。</p>
</blockquote>
<h2 id="一、核心结论"><a href="#一、核心结论" class="headerlink" title="一、核心结论"></a>一、核心结论</h2><ul>
<li>低压电器指工作在低压电路中的电器（通常交流额定电压 ≤1000 V、直流 ≤1500 V，具体以教材为准），按用途可粗分为<strong>配电&#x2F;保护电器、控制电器、主令电器、执行电器</strong>。</li>
<li><strong>热继电器 FR</strong>：利用电流热效应，靠两种膨胀系数不同的<strong>双金属片</strong>受热弯曲推动触点动作，用于电动机<strong>长期过载和断相（缺相）保护</strong>；有手动&#x2F;自动复位，热元件额定电流按电动机额定电流选取。</li>
<li><strong>熔断器 FU</strong>：俗称保险丝，<strong>串联</strong>在电路中作<strong>短路保护</strong>，由熔体和熔管组成；短路或严重过载时熔体过热迅速熔断，电流越大熔断越快（反时限），熔断后需更换。</li>
<li><strong>断路器 QF</strong>（自动空气开关）：兼具<strong>过流（短路）、过载、欠压（失压）</strong>保护，内部相应脱扣器动作使开关自动跳闸，可手动合分闸、能重复使用。</li>
<li><strong>接触器 KM</strong>：利用<strong>电磁原理</strong>，线圈得电吸合衔铁，使主触点和常开辅助触点闭合、常闭辅助触点断开；主触点通断主电路（强电），线圈由小电流控制电路（弱电）控制，实现”<strong>弱电控制强电</strong>“和远距离自动控制。</li>
<li><strong>按钮 SB</strong> 是主令电器，分<strong>常开按钮（启动，绿色）、常闭按钮（停止&#x2F;急停，红色）、复合按钮（常开+常闭机械联动）</strong>，均为自复位。</li>
<li><strong>行程开关 SQ</strong> 把机械位移转换成电信号（接触式）；<strong>接近开关</strong>是非接触式电子开关，物体接近到一定距离即动作，无机械触点。</li>
<li><strong>刀开关 QK&#x2F;QS</strong> 用于隔离电源，安装时<strong>进线（电源）必须接上方、出线接下方</strong>，防止闸刀因重力下落误合闸；<strong>转换开关 SA</strong> 用于多档位切换电路（如两段母线、控制方式切换）。</li>
<li><strong>电磁阀 YV</strong> 由电磁线圈和阀芯组成，靠线圈通断电产生&#x2F;失去电磁吸力改变阀芯位置，从而控制气、液介质的通断或流向。</li>
<li>电气图有三种：<strong>电气原理图</strong>（按原理、用符号、不按比例，触点按未通电&#x2F;未受力常态绘制，分主电路与控制电路）、<strong>元件布置图</strong>（按实际位置尺寸，发热元件装上方、强弱电分开）、<strong>安装接线图</strong>（实际接线依据，同走向相邻导线可合并，线号与原理图一致）。</li>
<li>异步电动机<strong>全压直接启动电流为额定电流的 4～7 倍</strong>，会造成电网电压明显下降，故一般只允许 <strong>10 kW 以下</strong>电机直接启动。</li>
<li><strong>点动</strong>：按下启动按钮 KM 得电电机转、松开即停，无自锁，用于短时工作。</li>
<li><strong>自锁（连续运行）</strong>：把接触器自身一副<strong>常开辅助触点 KM 与启动按钮并联</strong>，启动后该触点闭合”替代”按钮维持线圈通电，松开按钮电机仍运行；串接常闭停止按钮实现停车；自锁电路同时具有<strong>失压（零压）&#x2F;欠压保护</strong>功能。</li>
<li><strong>多地控制接线口诀：启动按钮（常开）并联、停止按钮（常闭）串联</strong>，则任一地点都能启动、任一地点都能停止。</li>
<li><strong>点动&#x2F;连续混合控制</strong>：用<strong>转换开关 SA 控制自锁回路的通断</strong>——SA 断开自锁支路为点动，SA 接通自锁支路为连续运行。</li>
</ul>
<h2 id="二、知识结构"><a href="#二、知识结构" class="headerlink" title="二、知识结构"></a>二、知识结构</h2><ul>
<li>低压电器与控制电路<ul>
<li>常用低压电器<ul>
<li>保护类：热继电器 FR、熔断器 FU、断路器 QF</li>
<li>控制类：接触器 KM</li>
<li>主令类：按钮 SB、行程开关 SQ、接近开关、转换开关 SA</li>
<li>配电&#x2F;隔离：刀开关 QK&#x2F;QS</li>
<li>执行类：电磁阀 YV（气动&#x2F;液压）</li>
</ul>
</li>
<li>电气控制图<ul>
<li>电气原理图（符号、主电路&#x2F;控制电路、常态、黑点）</li>
<li>元件布置图（位置、尺寸、散热、强弱电分开）</li>
<li>安装接线图（连接关系、线束合并、线号一致）</li>
</ul>
</li>
<li>异步电动机控制电路<ul>
<li>全压直接启动与 10 kW 限制</li>
<li>点动控制（按就转、松就停）</li>
<li>自锁连续运行（常开辅触点并联启动按钮、停止按钮、失压保护）</li>
<li>多地控制（启动并联、停止串联）</li>
<li>点动&#x2F;连续混合（转换开关 SA 切换自锁支路）</li>
</ul>
</li>
</ul>
</li>
</ul>
<h2 id="三、详细笔记"><a href="#三、详细笔记" class="headerlink" title="三、详细笔记"></a>三、详细笔记</h2><h3 id="3-1-低压电器的总体认识"><a href="#3-1-低压电器的总体认识" class="headerlink" title="3.1 低压电器的总体认识"></a>3.1 低压电器的总体认识</h3><ul>
<li>低压电器用于交流 1000 V、直流 1500 V 及以下电路，完成接通分断、保护、控制、检测和执行等功能（电压界限以教材为准）。</li>
<li>按功能大致分类：<ul>
<li><strong>保护电器</strong>：热继电器、熔断器、断路器等；</li>
<li><strong>控制电器</strong>：接触器、各种继电器等；</li>
<li><strong>主令电器</strong>：按钮、行程开关、接近开关、转换开关等，用来”发命令”；</li>
<li><strong>开关&#x2F;隔离电器</strong>：刀开关等；</li>
<li><strong>执行电器</strong>：电磁阀、电磁铁等。</li>
</ul>
</li>
<li>课堂还提到<strong>速度继电器</strong>：根据转速大小和转向通断电路，主要用于三相异步电动机的<strong>反接制动</strong>（故又称反接制动继电器），其转子随电机转动时切割磁感线产生感应电流，进而带动触点动作，有常开、常闭触点，文字符号一般为 KS（了解即可）。</li>
</ul>
<h3 id="3-2-热继电器-FR——过载与断相保护"><a href="#3-2-热继电器-FR——过载与断相保护" class="headerlink" title="3.2 热继电器 FR——过载与断相保护"></a>3.2 热继电器 FR——过载与断相保护</h3><ul>
<li><strong>原理</strong>：利用电流的热效应。发热元件（热元件）串接在电动机主电路中，电机电流流过时发热；紧贴热元件的<strong>双金属片</strong>受热。</li>
<li><strong>双金属片</strong>：由两种热膨胀系数不同的金属碾压复合成一体，受热时因两层伸长量不同而向膨胀小的一侧弯曲；弯曲到一定程度推动导杆、机构使触点动作（常闭触点断开控制电路，使接触器线圈失电，电机停转）。</li>
<li><strong>用途</strong>：专门对电动机进行<strong>长期过载保护</strong>，以及电源<strong>断相（缺相&#x2F;单相运行）保护</strong>，防止电动机过热烧毁。它不能做短路保护（热效应有延迟，来不及响应短路）。</li>
<li><strong>结构组成（识图）</strong>：发热元件、主双金属片（感测元件）、补偿双金属片、导杆&#x2F;推杆、常开与常闭触点、复位机构（手动复位&#x2F;自动复位）、整定电流调节旋钮、支撑杆等。</li>
<li><strong>复位方式</strong>：有手动复位和自动复位；双金属片冷却后触点可恢复，手动复位需人工按复位按钮（防止故障未排除就自行重启）。</li>
<li><strong>相数与接法</strong>：有单相式、两相式、三相式；普通场合两相或三相热继电器即可实现过载与断相保护；对三角形接法等要求较高的场合，应选用带<strong>断相保护</strong>的三相（带差动机构）热继电器。</li>
<li><strong>选用</strong>：热元件额定电流按电动机额定电流选取（一般取与电机额定电流相当或略大，约 1.0～1.15 倍，具体倍数以教材&#x2F;手册为准），装好后再用整定旋钮把动作电流调到电动机额定电流值。</li>
<li><strong>特性</strong>：反时限——过载电流越大，双金属片弯曲越快，动作时间越短。</li>
<li>文字符号一般记为 <strong>FR</strong>（课堂口述也简称 F&#x2F;FR，以教材符号表为准）。</li>
</ul>
<h3 id="3-3-熔断器-FU——短路保护"><a href="#3-3-熔断器-FU——短路保护" class="headerlink" title="3.3 熔断器 FU——短路保护"></a>3.3 熔断器 FU——短路保护</h3><ul>
<li><strong>作用</strong>：以<strong>串联</strong>方式接入电路，作为<strong>短路保护</strong>（俗称保险丝）。电路发生短路或严重过载时，流过熔体的电流剧增，熔体过热迅速熔化而切断电路，保护线路和设备。</li>
<li><strong>组成</strong>：<ul>
<li><strong>熔体（熔丝&#x2F;熔片）</strong>：用易熔合金制成，是真正感受过电流而熔断的部分；</li>
<li><strong>熔管（熔座）</strong>：安装熔体、起绝缘和灭弧&#x2F;容纳熔体的部分。</li>
</ul>
</li>
<li><strong>特性</strong>：安秒特性呈反时限——电流越大、熔断越快；正常工作电流下长期不熔断。</li>
<li><strong>主要参数与选用（了解）</strong>：额定电压、额定电流、极限分断能力；熔体的额定电流应不大于熔断器（熔管）的额定电流，熔断器的极限分断能力应不小于电路可能出现的最大短路电流。</li>
<li>熔断器结构简单、价格低、限流能力强，但<strong>熔断后必须更换熔体</strong>，不能自动恢复，且保护特性较粗、一般不能作精确过载保护。</li>
</ul>
<h3 id="3-4-断路器-QF——过流、过载、欠压综合保护"><a href="#3-4-断路器-QF——过流、过载、欠压综合保护" class="headerlink" title="3.4 断路器 QF——过流、过载、欠压综合保护"></a>3.4 断路器 QF——过流、过载、欠压综合保护</h3><ul>
<li>断路器（曾称自动开关、自动空气开关，俗称空气开关），文字符号 <strong>QF</strong>，既能手动接通&#x2F;分断正常工作电路，又能在故障时<strong>自动跳闸</strong>。</li>
<li><strong>三大保护功能</strong>：<ul>
<li><strong>过流（短路）保护</strong>：短路电流很大时，过电流脱扣器（电磁脱扣器，利用电流产生的电动力&#x2F;电磁吸力）瞬时动作跳闸；</li>
<li><strong>过载保护</strong>：较长时间过电流时，内部类似双金属片的热脱扣器受热弯曲，经一定延时动作；</li>
<li><strong>欠压（失压&#x2F;零压）保护</strong>：电源电压过低或失电时，欠电压脱扣器吸力不足而释放，使开关跳闸；电压恢复后不会自行合闸，需人工重新合闸。</li>
</ul>
</li>
<li>各种异常最终都反映为电流（或电压）变化，再通过电磁吸力、热弯曲等驱动自由脱扣机构，使主触点分断。</li>
<li><strong>选用原则（了解）</strong>：断路器额定电压不低于线路额定电压；额定电流不小于线路（设备）的正常计算&#x2F;负载电流；极限分断能力不小于线路最大短路电流；欠压脱扣器额定电压与控制电路电压相符。</li>
<li>与熔断器相比，断路器故障切除后<strong>排除故障即可重新合闸、可重复使用</strong>，且兼有多种保护，应用更广。</li>
</ul>
<h3 id="3-5-接触器-KM——电磁式自动开关"><a href="#3-5-接触器-KM——电磁式自动开关" class="headerlink" title="3.5 接触器 KM——电磁式自动开关"></a>3.5 接触器 KM——电磁式自动开关</h3><ul>
<li><strong>用途与原理</strong>：接触器是用来频繁接通和分断交直流主电路、大容量控制电路的自动控制电器。线圈通电后电流产生磁场（电磁吸力，电动力可由 $F&#x3D;BIL$ 理解），吸合衔铁，带动触点动作；线圈失电后靠反力弹簧复位。</li>
<li><strong>触点分类</strong>：<ul>
<li><strong>主触点</strong>：触点面积大、数量通常为三对（三相），串在<strong>主电路</strong>中通过大电流，线圈得电时闭合；</li>
<li><strong>辅助触点</strong>：容量小，接在<strong>控制电路</strong>中，分<strong>常开辅助触点</strong>（线圈得电闭合）和<strong>常闭辅助触点</strong>（线圈得电断开），用于自锁、互锁、信号等。</li>
</ul>
</li>
<li>**”弱电控制强电”**：人只需在小电流的控制回路里操作按钮让线圈得电，就由接触器去闭合大电流主电路，从而实现以小控大、远距离和自动控制，也更安全。</li>
<li>文字符号 <strong>KM</strong>；同一接触器的线圈、主触点、各辅助触点在原理图中可分开画，但都标注同一个 KM（多元件时编 KM1、KM2）。</li>
</ul>
<h3 id="3-6-主令电器一：按钮-SB"><a href="#3-6-主令电器一：按钮-SB" class="headerlink" title="3.6 主令电器一：按钮 SB"></a>3.6 主令电器一：按钮 SB</h3><ul>
<li>按钮用于发布操作命令、接通或分断小电流的控制电路，不直接控制主电路。</li>
<li>按触点形式分：<ul>
<li><strong>常开按钮（动合按钮）</strong>：未按时断开、按下时闭合、松手自复位断开，用作<strong>启动按钮（一般绿色）</strong>；</li>
<li><strong>常闭按钮（动断按钮）</strong>：未按时闭合、按下时断开、松手复位闭合，用作<strong>停止按钮、急停按钮（一般红色，急停为红色蘑菇头）</strong>；</li>
<li><strong>复合按钮</strong>：同时带一对常开和一对常闭触点，机械联动，按下时常闭先断、常开后合，松手同时复位。</li>
</ul>
</li>
<li>多数按钮是自复位（反弹式）：按下动作、手松弹回；接线时根据需要把线接到常开或常闭触点上。</li>
<li>文字符号 <strong>SB</strong>（启动常记 SB2、停止常记 SB1，多个地点时再编号）。</li>
</ul>
<h3 id="3-7-主令电器二：行程开关-SQ-与接近开关"><a href="#3-7-主令电器二：行程开关-SQ-与接近开关" class="headerlink" title="3.7 主令电器二：行程开关 SQ 与接近开关"></a>3.7 主令电器二：行程开关 SQ 与接近开关</h3><ul>
<li><strong>行程开关（位置&#x2F;限位开关）SQ</strong>：<ul>
<li>本质是把<strong>机械位移信号转换成电信号</strong>的主令电器；运动部件上的撞块压下滚轮或推杆时，内部触点切换（常开闭合、常闭断开）。</li>
<li>有直动式、滚轮式（微动式）等；有常开、常闭、复合触点；用于工作台限位、往返、终端保护等。</li>
</ul>
</li>
<li><strong>接近开关（无触点行程开关）</strong>：<ul>
<li><strong>非接触式</strong>检测，当运动物体接近到一定距离（不需碰到）就发出电信号；</li>
<li>内部是电子电路、<strong>无机械触点</strong>，故动作快、寿命长、可靠、耐冲击；常见电感式（检测金属）、电容式、霍尔式、光电式等。</li>
</ul>
</li>
<li>拓展（了解）：接近开关、光伏板等都用到半导体材料（二极管、需触发的三极管、P&#x2F;N 型半导体光生电，以及直流逆变为交流的逆变电路等）。</li>
</ul>
<h3 id="3-8-刀开关-QK-QS-与转换开关-SA"><a href="#3-8-刀开关-QK-QS-与转换开关-SA" class="headerlink" title="3.8 刀开关 QK&#x2F;QS 与转换开关 SA"></a>3.8 刀开关 QK&#x2F;QS 与转换开关 SA</h3><ul>
<li><strong>刀开关（闸刀开关）QK&#x2F;QS</strong>：<ul>
<li>主要用于配电系统中<strong>隔离电源</strong>（检修时形成明显断开点），也可不频繁地手动接通&#x2F;分断空载或小电流电路（如小容量电机的直接手动控制）。</li>
<li><strong>安装方向是考点</strong>：<strong>电源进线必须接在开关上方的静触头，负载出线接下方</strong>，手柄向上为合闸。这样在开关分断、闸刀（动触头）松开后，可动部分不会因为自身重力自行下落而误合闸，避免触电或设备事故；倒装则有重力下落合闸的危险。</li>
</ul>
</li>
<li><strong>转换开关（万能转换开关）SA</strong>：触点较多、有多组触点和多个档位，通过旋转手柄同时切换多条电路，常用于两段母线&#x2F;两路电源之间的切换、控制方式选择、测量换相等；触点较少的简单两路开关也属此类。</li>
</ul>
<h3 id="3-9-电磁阀-YV-及气动元件（了解）"><a href="#3-9-电磁阀-YV-及气动元件（了解）" class="headerlink" title="3.9 电磁阀 YV 及气动元件（了解）"></a>3.9 电磁阀 YV 及气动元件（了解）</h3><ul>
<li><strong>电磁阀</strong>是利用电磁效应控制流体（气、液）的执行器，由<strong>电磁线圈和阀芯（带一个或多个通口的阀体）</strong>组成：线圈通电时对阀芯产生电磁吸力使其移动，断电时吸力消失、阀芯靠弹簧等复位，从而改变介质的通断或流动方向，实现自动控制，是气动、液压控制系统中典型的电磁式方向控制阀。</li>
<li>气动系统中还会遇到：空气压缩机、储气罐、<strong>安全阀</strong>（罐内压力超限自动排气）、爆破片、<strong>单向阀</strong>（介质只能单向流动、防止反流）等，作一般了解。</li>
</ul>
<h3 id="3-10-电气控制图的三种图纸与绘制标准"><a href="#3-10-电气控制图的三种图纸与绘制标准" class="headerlink" title="3.10 电气控制图的三种图纸与绘制标准"></a>3.10 电气控制图的三种图纸与绘制标准</h3><p>用统一的国家电气图形符号、文字符号把电器元件及其连接表示出来，就是电气图，常见有三种。</p>
<h4 id="3-10-1-电气原理图"><a href="#3-10-1-电气原理图" class="headerlink" title="3.10.1 电气原理图"></a>3.10.1 电气原理图</h4><ul>
<li>按电路工作原理绘制，<strong>结构简单、层次分明</strong>，只画元件的导电部分和接线，<strong>用符号表示、不画元件真实外形、不按比例</strong>。</li>
<li>分为两部分：<ul>
<li><strong>主电路</strong>：大电流流过的部分，用粗线画，包括刀开关&#x2F;断路器、熔断器、接触器主触点、热继电器热元件、电动机 M 等；</li>
<li><strong>控制电路（辅助电路）</strong>：小电流部分，用细线画，包括按钮、接触器和继电器的线圈、辅助触点、信号灯、PLC 等。</li>
</ul>
</li>
<li>电源标注：三相相线 L1、L2、L3（对应 A、B、C），中性线 N，保护接地&#x2F;保护零线 PE。</li>
<li><strong>主要绘制规则（考点）</strong>：<ol>
<li>一律采用国标图形符号和文字符号；同一电器的线圈和各触点可按读图需要画在不同位置，但<strong>文字符号必须相同</strong>；同类型多个元件在符号后加数字（KM1、KM2、SB1、SB2）。</li>
<li><strong>所有触点都按”未通电、未受外力”的常态（原始状态）绘制</strong>：常开触点画成断开、常闭触点画成闭合，按钮画成未按下。</li>
<li>元件一般按动作先后&#x2F;因果顺序，<strong>从上到下、从左到右</strong>排列。</li>
<li>导线十字相交：<strong>有电气连接的交点要画黑点（·）</strong>；只是跨越、没有连接的导线不画黑点（可画跨越）。</li>
<li>需要测试或可拆卸的连接点用空心圆（○）表示。</li>
<li>强电、弱电分开布置。</li>
</ol>
</li>
</ul>
<h4 id="3-10-2-电气元件布置图"><a href="#3-10-2-电气元件布置图" class="headerlink" title="3.10.2 电气元件布置图"></a>3.10.2 电气元件布置图</h4><ul>
<li>表示所有电器元件在设备（电柜、操作台）上的<strong>实际安装位置</strong>，按实际外形尺寸、以一定比例绘制，标注间距和尺寸，是制造、安装、维修的技术文件。</li>
<li>注意事项：与接线图、设备清单一致；元件之间、元件与箱体四周留出间距，考虑操作、发热与散热——<strong>发热元件应安装在上方</strong>（避免热量烘烤其他元件）；<strong>强电与弱电分开，弱电（尤其信号线）要屏蔽</strong>以减少干扰；动力、控制、信号电路分区&#x2F;分层布置，便于操作维护。</li>
</ul>
<h4 id="3-10-3-电气安装接线图"><a href="#3-10-3-电气安装接线图" class="headerlink" title="3.10.3 电气安装接线图"></a>3.10.3 电气安装接线图</h4><ul>
<li>表示各部件之间的<strong>连接关系、相对位置和实际接线</strong>，是现场接线、查线、维修的直接依据。</li>
<li>绘制规则：元件按实际安装位置和外形、以比例画出，一个元件的所有带电部分画在一起；<strong>走向相同的多条相邻导线可合并画成一条（线束），到端子处再分别引出</strong>；图中各端子号&#x2F;导线编号必须与电气原理图中的编号<strong>一一对应、完全一致</strong>。</li>
</ul>
<h3 id="3-11-异步电动机的全压直接启动及其限制"><a href="#3-11-异步电动机的全压直接启动及其限制" class="headerlink" title="3.11 异步电动机的全压直接启动及其限制"></a>3.11 异步电动机的全压直接启动及其限制</h3><ul>
<li>全压（直接）启动：合上开关把电动机直接接到额定电压电源上启动。</li>
<li>启动瞬间电流很大，<strong>启动电流约为额定电流的 4～7 倍</strong>；由于线路存在阻抗，大电流在电网和线路上产生明显电压降，使电网电压下降，影响同一电网上其他用电设备正常工作。</li>
<li>因此直接启动的电机容量受限：<strong>一般只允许 10 kW 以下的异步电动机全压直接启动</strong>；容量较大的电机应采用降压启动（如星—三角、自耦变压器等，后续课程讲）。</li>
<li>最简单的手动控制：刀开关 QK + 熔断器 FU 直接把三相 380 V 接到电动机（如家用&#x2F;小型绞肉机），合闸就转、拉闸就停。</li>
</ul>
<h3 id="3-12-点动控制电路"><a href="#3-12-点动控制电路" class="headerlink" title="3.12 点动控制电路"></a>3.12 点动控制电路</h3><ul>
<li><strong>电路构成</strong>：<ul>
<li>主电路：电源 → QK（隔离开关）→ FU（熔断器）→ KM 主触点 → FR 热元件 → 电动机 M；</li>
<li>控制电路：常开启动按钮 SB 与接触器线圈 KM 串联（再接在两相&#x2F;相线与中性线之间）。</li>
</ul>
</li>
<li><strong>动作过程</strong>：<ul>
<li>按下 SB → 控制电路接通 → KM 线圈得电 → KM 主触点闭合 → 电动机得电运转；</li>
<li>松开 SB → 按钮自复位断开 → KM 线圈失电 → 主触点断开 → 电动机停转。</li>
</ul>
</li>
<li><strong>特点</strong>：”按下就转、松手就停”，没有保持环节，称为点动，适用于短时、断续工作（机床刀架快速移动、电动葫芦、调整对刀、小型手持设备等）。</li>
</ul>
<h3 id="3-13-自锁（连续运行）控制电路（重点、难点）"><a href="#3-13-自锁（连续运行）控制电路（重点、难点）" class="headerlink" title="3.13 自锁（连续运行）控制电路（重点、难点）"></a>3.13 自锁（连续运行）控制电路（重点、难点）</h3><ul>
<li>在点动电路基础上做两处改动：<ol>
<li>在启动按钮 SB2（常开）<strong>两端并联接触器自身的一副常开辅助触点 KM</strong>；</li>
<li>在控制电路中<strong>串联一个常闭停止按钮 SB1（红色）</strong>。</li>
</ol>
</li>
<li><strong>启动与自锁过程</strong>：<ul>
<li>按下启动按钮 SB2 → KM 线圈得电 → KM 主触点闭合（电机运转），与此同时并联在 SB2 两端的 <strong>KM 常开辅助触点也闭合</strong>；</li>
<li>松开 SB2，SB2 虽断开，但电流可经已经闭合的 KM 辅助触点继续给线圈供电，线圈始终得电，主触点保持闭合，电机<strong>连续运行</strong>。</li>
</ul>
</li>
<li><strong>定义</strong>：依靠接触器<strong>自身的常开辅助触点使线圈保持通电</strong>的现象称为<strong>自锁（自保）</strong>，这副辅助触点叫<strong>自锁触点</strong>，该支路叫自锁（自保）电路；自锁使电路具有”记忆”启动命令的功能。</li>
<li><strong>停止过程</strong>：按下常闭停止按钮 SB1 → 控制电路被切断 → KM 线圈失电 → 主触点、自锁触点全部断开 → 电机停转；此时即使再松开 SB1（其常闭恢复闭合），由于自锁触点已断开、线圈不会自行得电，电机不会自行重启，必须再次按 SB2 才能启动。</li>
<li><strong>保护配合（一台完整电机控制电路通常具备）</strong>：<ul>
<li>FU 熔断器——短路保护；</li>
<li>FR 热继电器——长期过载、断相保护（热元件串主电路，常闭触点串控制电路）；</li>
<li>QF&#x2F;接触器自锁环节——欠压、失压（零压）保护：运行中突然停电时 KM 失电释放、自锁解除，再来电时电机不会自行启动，避免事故，须人工重新按启动按钮。</li>
</ul>
</li>
<li>急停按钮（红色蘑菇头常闭）串在控制电路中，拍下即切断控制回路使电机停转。</li>
</ul>
<h3 id="3-14-多地（多点）控制电路"><a href="#3-14-多地（多点）控制电路" class="headerlink" title="3.14 多地（多点）控制电路"></a>3.14 多地（多点）控制电路</h3><ul>
<li>生产中常要求在多个地点（如设备前后、楼上楼下、各操作站）都能控制同一台电机的启停。</li>
<li><strong>接线规则（必考口诀）</strong>：<ul>
<li>把分散在各操作站的<strong>启动按钮（常开触点）全部并联</strong>——任意一个按下都能接通 KM 线圈（逻辑”或”）；</li>
<li>把各操作站的<strong>停止按钮（常闭触点）全部串联</strong>——任意一个按下都能切断 KM 线圈（逻辑”与”）；</li>
<li>自锁用的 KM 常开辅助触点仍只一副，并联在整组启动按钮两端。</li>
</ul>
</li>
<li>效果：在任一地点按下启动，KM 得电并自锁、电机连续运行；在任一地点按下停止，KM 失电、电机停车。</li>
</ul>
<h3 id="3-15-点动与连续运行的混合控制"><a href="#3-15-点动与连续运行的混合控制" class="headerlink" title="3.15 点动与连续运行的混合控制"></a>3.15 点动与连续运行的混合控制</h3><ul>
<li>同一台设备既需要点动（试车、调整），又需要连续运行，靠在自锁支路中串入一个<strong>转换开关 SA</strong> 来切换：<ul>
<li><strong>SA 断开</strong>：自锁支路被切断，按下启动按钮时 KM 得电、松开即失电，只能<strong>点动</strong>；</li>
<li><strong>SA 闭合</strong>：自锁支路接通，按下启动按钮后 KM 自锁触点能维持线圈通电，实现<strong>连续运行</strong>。</li>
</ul>
</li>
<li>这样用一套电路、一个选择开关就兼顾了两种工作方式（也有利用复合按钮实现点动&#x2F;连续的接法，本讲以转换开关方案为主）。</li>
</ul>
<h2 id="四、例题、案例或实验"><a href="#四、例题、案例或实验" class="headerlink" title="四、例题、案例或实验"></a>四、例题、案例或实验</h2><h3 id="4-1-常用低压电器符号与功能速记（选择-填空常考）"><a href="#4-1-常用低压电器符号与功能速记（选择-填空常考）" class="headerlink" title="4.1 常用低压电器符号与功能速记（选择&#x2F;填空常考）"></a>4.1 常用低压电器符号与功能速记（选择&#x2F;填空常考）</h3><table>
<thead>
<tr>
<th>文字符号</th>
<th>名称</th>
<th>主要功能&#x2F;保护</th>
<th>触点或动作特点</th>
</tr>
</thead>
<tbody><tr>
<td>FR</td>
<td>热继电器</td>
<td>长期过载、断相保护</td>
<td>双金属片受热弯曲，常闭触点延时断开</td>
</tr>
<tr>
<td>FU</td>
<td>熔断器</td>
<td>短路保护</td>
<td>串联、熔体一次性熔断，反时限</td>
</tr>
<tr>
<td>QF</td>
<td>断路器（空气开关）</td>
<td>过流、过载、欠压保护</td>
<td>故障自动跳闸，可重复合闸</td>
</tr>
<tr>
<td>KM</td>
<td>接触器</td>
<td>通断主电路、自动控制</td>
<td>线圈得电，主触点&#x2F;常开辅触点闭合</td>
</tr>
<tr>
<td>SB</td>
<td>按钮</td>
<td>发布操作命令</td>
<td>常开启动（绿）、常闭停止（红）、复合</td>
</tr>
<tr>
<td>SQ</td>
<td>行程开关</td>
<td>行程&#x2F;限位检测</td>
<td>机械撞压使触点切换（接触式）</td>
</tr>
<tr>
<td>—（无国标统一字母，常 SP 等）</td>
<td>接近开关</td>
<td>非接触位置检测</td>
<td>电子开关、无触点、物体接近即动作</td>
</tr>
<tr>
<td>QK&#x2F;QS</td>
<td>刀开关</td>
<td>隔离电源</td>
<td>进线在上、防止重力误合闸</td>
</tr>
<tr>
<td>SA</td>
<td>转换开关</td>
<td>多档位电路切换</td>
<td>旋转切换多组触点</td>
</tr>
<tr>
<td>YV</td>
<td>电磁阀</td>
<td>控制气&#x2F;液通断与流向</td>
<td>线圈通断电驱动阀芯</td>
</tr>
</tbody></table>
<h3 id="4-2-点动与自锁电路对比"><a href="#4-2-点动与自锁电路对比" class="headerlink" title="4.2 点动与自锁电路对比"></a>4.2 点动与自锁电路对比</h3><ul>
<li>点动：控制电路只有”启动按钮（常开）+ KM 线圈”串联，按就转、松就停，没有任何保持环节。</li>
<li>自锁（连续）：在启动按钮两端<strong>并联一副 KM 常开辅助触点</strong>，并<strong>串联常闭停止按钮</strong>；启动后自锁触点维持线圈通电，靠停止按钮停车。</li>
<li>判断题眼：”松开启动按钮后接触器线圈仍保持得电”的根本原因，就是那副与启动按钮并联的、已经闭合的 KM 常开辅助触点在继续给线圈供电。</li>
</ul>
<h3 id="4-3-案例：自锁失效（按启动能转、一松就停）如何排查"><a href="#4-3-案例：自锁失效（按启动能转、一松就停）如何排查" class="headerlink" title="4.3 案例：自锁失效（按启动能转、一松就停）如何排查"></a>4.3 案例：自锁失效（按启动能转、一松就停）如何排查</h3><ul>
<li>现象：按下启动按钮电机能转，松开立即停，说明主电路、线圈、按钮基本正常，故障在<strong>自锁支路</strong>。</li>
<li>可能原因：<ol>
<li>自锁用的 KM 常开辅助触点接线脱落、断线或接触不良；</li>
<li>误用了常闭辅助触点，或该触点烧蚀、机械卡滞不能可靠闭合；</li>
<li>自锁触点两端接线位置错误（没有真正并联在启动按钮两端）；</li>
<li>混合控制电路中转换开关 SA 处在断开位置（自锁支路被切到点动模式）。</li>
</ol>
</li>
<li>排查：在通电（注意安全）或用万用表电阻&#x2F;电压档，按下启动使 KM 吸合时，测量自锁触点两端是否接通、自锁支路导线是否导通，逐级定位断点。</li>
</ul>
<h3 id="4-4-多地控制接线判断"><a href="#4-4-多地控制接线判断" class="headerlink" title="4.4 多地控制接线判断"></a>4.4 多地控制接线判断</h3><ul>
<li>题目给出几个地点的按钮，要求能在各地启停：凡看到多个常开启动按钮就应<strong>并联</strong>，多个常闭停止按钮就应<strong>串联</strong>；若接反（启动串联、停止并联）则会出现”必须同时按多个启动才能开、按一个停不掉”等错误。</li>
<li>自锁 KM 触点只保留一副，跨接在并联启动按钮组的两端。</li>
</ul>
<h3 id="4-5-综合读图：一台三相异步电动机连续运行电路"><a href="#4-5-综合读图：一台三相异步电动机连续运行电路" class="headerlink" title="4.5 综合读图：一台三相异步电动机连续运行电路"></a>4.5 综合读图：一台三相异步电动机连续运行电路</h3><ul>
<li>读图顺序：先找主电路（QK&#x2F;QF→FU→KM 主触点→FR 热元件→M），再读控制电路（停止常闭 SB1→（启动常开 SB2 并联 KM 自锁触点）→KM 线圈→FR 常闭触点，形成回路）。</li>
<li>叙述工作过程：合 QK&#x2F;QF 引入电源 → 按 SB2，KM 线圈得电，KM 主触点闭合电机启动，同时 KM 自锁触点闭合 → 松开 SB2，经自锁触点维持，电机连续运行 → 按 SB1，KM 失电，电机停转；过载时 FR 常闭触点断开使 KM 失电；短路时 FU 熔断；停电时 KM 释放自锁，再来电不自启。</li>
</ul>
<h2 id="五、术语、公式或关键表达"><a href="#五、术语、公式或关键表达" class="headerlink" title="五、术语、公式或关键表达"></a>五、术语、公式或关键表达</h2><table>
<thead>
<tr>
<th>术语</th>
<th>关键表达</th>
</tr>
</thead>
<tbody><tr>
<td>双金属片</td>
<td>两种膨胀系数不同的金属复合，受热向膨胀小侧弯曲，热继电器感测元件</td>
</tr>
<tr>
<td>反时限特性</td>
<td>电流越大、动作时间越短（热继电器、熔断器均具此特性）</td>
</tr>
<tr>
<td>短路保护 &#x2F; 过载保护</td>
<td>短路用熔断器&#x2F;断路器瞬动；长期过载用热继电器延时</td>
</tr>
<tr>
<td>弱电控制强电</td>
<td>按钮、线圈所在小电流控制回路控制接触器主触点通断大电流主电路</td>
</tr>
<tr>
<td>常开 &#x2F; 常闭触点</td>
<td>常态（未通电未受力）下断开 &#x2F; 闭合；线圈得电后常开闭合、常闭断开</td>
</tr>
<tr>
<td>自锁（自保）</td>
<td>接触器用自身常开辅助触点并联启动按钮，维持线圈通电，具”记忆”功能</td>
</tr>
<tr>
<td>自锁触点</td>
<td>与启动按钮并联的那副 KM 常开辅助触点</td>
</tr>
<tr>
<td>失压（零压）保护</td>
<td>停电时 KM 释放、自锁解除，复电后不自启，需重新按启动</td>
</tr>
<tr>
<td>多地控制</td>
<td>启动按钮并联、停止按钮串联</td>
</tr>
<tr>
<td>点动&#x2F;连续切换</td>
<td>转换开关 SA 串入自锁支路，断为点动、通为连续</td>
</tr>
<tr>
<td>主电路 &#x2F; 控制电路</td>
<td>大电流主回路（粗线）&#x2F; 小电流线圈按钮回路（细线）</td>
</tr>
<tr>
<td>全压启动限制</td>
<td>启动电流为额定 4～7 倍，一般限 10 kW 以下直接启动</td>
</tr>
<tr>
<td>图面约定</td>
<td>触点按常态绘制；连接点画黑点；同电器线圈触点同符号</td>
</tr>
</tbody></table>
<h2 id="六、课堂任务与复习安排"><a href="#六、课堂任务与复习安排" class="headerlink" title="六、课堂任务与复习安排"></a>六、课堂任务与复习安排</h2><ul>
<li>完成课后习题（课堂布置为 1-1、2-2 及第 4 页 1-11 题，题号页码以教材&#x2F;学习通为准）；老师提示该部分<strong>去年考过</strong>，题型以读图、画图、分析为主，单纯简答题较少。</li>
<li>重点复习并能默画、默讲：<strong>点动控制、连续运行（自锁）控制、多地控制</strong>三种电路图及其动作过程；实验接线前先读懂原理图。</li>
<li>能力目标：看到 FR&#x2F;FU&#x2F;QF&#x2F;KM&#x2F;SB&#x2F;SQ&#x2F;SA&#x2F;YV 等符号能立刻说出名称、原理和保护&#x2F;控制功能；能说明自锁的形成与解除；能正确连接多地控制的并&#x2F;串联；能区分三种电气图并遵守原理图绘制约定。</li>
</ul>
<h2 id="七、待核对与疑问"><a href="#七、待核对与疑问" class="headerlink" title="七、待核对与疑问"></a>七、待核对与疑问</h2><table>
<thead>
<tr>
<th>问题</th>
<th>原因</th>
<th>建议核对方式</th>
</tr>
</thead>
<tbody><tr>
<td>低压的电压界限（交流 ≤1000 V、直流 ≤1500 V）</td>
<td>录音口述含糊</td>
<td>查教材”低压电器定义”与国家标准</td>
</tr>
<tr>
<td>断路器欠压脱扣动作电压具体百分比</td>
<td>录音只说”降得太离谱就动作”</td>
<td>查教材欠压脱扣器动作范围（常见约 70%～85% 额定电压等）</td>
</tr>
<tr>
<td>热元件额定电流相对电机额定电流的倍数</td>
<td>录音只说”按额定电流选取”</td>
<td>查教材&#x2F;手册热继电器选用（常见 1.0～1.15 倍）</td>
</tr>
<tr>
<td>各电器文字符号（FR&#x2F;F、KM&#x2F;K、SB、SQ、SA、QK&#x2F;QS、YV、KS）</td>
<td>课堂口述字母与国标符号略有出入</td>
<td>以教材符号表&#x2F;GB&#x2F;T 文字符号标准为准</td>
</tr>
<tr>
<td>速度继电器的符号与反接制动细节</td>
<td>课堂仅一句带过</td>
<td>后续”电动机制动”章节系统学习</td>
</tr>
<tr>
<td>课后习题具体题号、页码</td>
<td>录音转写为”1-1、2-2、4 页 1-11”</td>
<td>以学习通布置和教材目录页码为准</td>
</tr>
<tr>
<td>接近开关具体类型（电感&#x2F;电容&#x2F;霍尔&#x2F;光电）</td>
<td>课堂只展示实物</td>
<td>结合实验台器件与教材检测元件一节核对</td>
</tr>
</tbody></table>
<h2 id="八、复习与主动回忆"><a href="#八、复习与主动回忆" class="headerlink" title="八、复习与主动回忆"></a>八、复习与主动回忆</h2><h3 id="复习清单"><a href="#复习清单" class="headerlink" title="复习清单"></a>复习清单</h3><ol>
<li>用 3 分钟按”保护、控制、主令、隔离、执行”五类复述各低压电器名称和符号。</li>
<li>用 3 分钟讲清热继电器双金属片如何把过载变成触点动作，以及它为什么不能做短路保护。</li>
<li>用 2 分钟比较熔断器和断路器的保护功能、动作后能否恢复。</li>
<li>用 3 分钟复述接触器线圈得电&#x2F;失电时主触点、常开辅触点、常闭辅触点如何动作，说明什么叫弱电控制强电。</li>
<li>用 2 分钟区分常开&#x2F;常闭&#x2F;复合按钮及颜色含义。</li>
<li>用 3 分钟说出电气原理图的绘制约定（常态、同电器同符号、黑点、强弱电、主&#x2F;控电路）。</li>
<li>用 5 分钟默画点动、自锁连续运行、多地控制三个控制回路并叙述动作过程。</li>
<li>用 2 分钟说明转换开关如何实现点动&#x2F;连续切换。</li>
</ol>
<h3 id="主动回忆题"><a href="#主动回忆题" class="headerlink" title="主动回忆题"></a>主动回忆题</h3><ol>
<li>热继电器由什么感测元件实现保护？它保护什么故障？为什么不能用它做短路保护？</li>
<li>熔断器由哪两部分组成？为什么要串联在电路中？它的动作特性与电流大小有什么关系？</li>
<li>断路器 QF 有哪几种保护功能？欠压保护为什么能防止复电自启动事故？</li>
<li>接触器线圈得电和失电时，主触点、常开辅助触点、常闭辅助触点分别怎样动作？什么叫弱电控制强电？</li>
<li>常开按钮、常闭按钮、复合按钮有何区别？启动和停止按钮分别用哪种、通常什么颜色？</li>
<li>行程开关和接近开关有什么异同？刀开关安装时为什么要求电源进线在上方？</li>
<li>电气原理图中的触点按什么状态绘制？同一接触器的线圈和触点符号有什么要求？导线连接点和跨线如何区分？</li>
<li>为什么大容量电动机不允许全压直接启动？一般多少千瓦以下可以直接启动？</li>
<li>画出（或叙述）自锁连续运行控制电路，说明：按下启动后发生了什么？为什么松开启动按钮电机仍转？按下停止按钮又是怎样停车的？</li>
<li>多地控制中，各地启动按钮和停止按钮分别怎样连接？点动&#x2F;连续混合控制靠什么元件、如何切换？</li>
</ol>
<h3 id="答案要点"><a href="#答案要点" class="headerlink" title="答案要点"></a>答案要点</h3><ol>
<li>热继电器靠两种膨胀系数不同的双金属片受热弯曲推动机构使常闭触点动作；用于电动机长期过载和断相保护。它靠热的积累、动作有延时，短路时来不及瞬间切断，故不能做短路保护（短路靠熔断器&#x2F;断路器）。</li>
<li>熔断器由熔体和熔管组成，必须串联才能在过电流时让熔体熔断而切断电路；电流越大发热越快、熔断越迅速，呈反时限特性，熔断后要更换熔体。</li>
<li>断路器有过流（短路）、过载、欠压（失压）保护。欠压&#x2F;失电时开关自动跳闸，电压恢复后不会自行合闸、需人工合闸，因此可避免停电后复电设备自行启动造成事故。</li>
<li>线圈得电：主触点和常开辅助触点闭合、常闭辅助触点断开；线圈失电则全部复位。操作人员在小电流控制回路中让线圈得电，由主触点去闭合大电流主电路，即以小控大、弱电控制强电，安全且可远控。</li>
<li>常开按钮未按断开、按下闭合（启动用，绿色）；常闭按钮未按闭合、按下断开（停止&#x2F;急停用，红色）；复合按钮同时含常开、常闭并机械联动，按下时常闭先断、常开后合。</li>
<li>行程开关靠机械撞压接触动作、把位移变电信号；接近开关非接触、内部电子电路无触点，物体接近即动作，更快更耐用。刀开关进线在上方，是为了让分断后的可动闸刀不会因重力自行下落而误合闸。</li>
<li>触点一律按未通电、未受外力的常态绘制（常开画断、常闭画通）；同一电器的线圈和所有触点用相同文字符号（KM），多元件加数字；有电气连接的十字交点画黑点，仅跨越无连接的不画黑点。</li>
<li>直接启动电流约为额定电流的 4～7 倍，会造成电网电压显著下降、影响其他设备，故容量受限，一般 10 kW 以下才允许全压直接启动，大容量需降压启动。</li>
<li>控制回路中常闭停止按钮 SB1 串联，常开启动按钮 SB2 与一副 KM 常开辅助触点并联后再串 KM 线圈。按 SB2→KM 线圈得电→主触点闭合电机转，同时并联的 KM 常开辅触点闭合；松开 SB2 后由该闭合的辅触点继续给线圈供电（自锁），电机连续运行；按 SB1 切断线圈回路，KM 失电、主触点与自锁触点断开，电机停转且不会自启。</li>
<li>多地控制：各地启动（常开）按钮全部并联，各地停止（常闭）按钮全部串联，自锁 KM 触点只一副并在启动按钮组两端。点动&#x2F;连续混合靠串在自锁支路里的转换开关 SA：SA 断开自锁支路为点动，SA 接通自锁支路为连续运行。</li>
</ol>

                
              </div>
            
            <hr/>
            <div>
              <div class="post-metas my-3">
  
  
    <div class="post-meta">
      <i class="iconfont icon-tags"></i>
      
        <a href="/tags/%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6-%E4%BD%8E%E5%8E%8B%E7%94%B5%E5%99%A8-%E7%94%B5%E5%8A%A8%E6%9C%BA/" class="print-no-link">#电气控制 低压电器 电动机</a>
      
    </div>
  
</div>


              
  

  <div class="license-box my-3">
    <div class="license-title">
      <div>低压电器与异步电动机点动、自锁、多地控制电路</div>
      <div>https://tdexxx.github.io/2026/10/06/02_电气控制与PLC/电气控制与PLC_低压电器与控制电路_发布稿/</div>
    </div>
    <div class="license-meta">
      
        <div class="license-meta-item">
          <div>作者</div>
          <div>tdexxx</div>
        </div>
      
      
        <div class="license-meta-item license-meta-date">
          <div>发布于</div>
          <div>2026年10月6日</div>
        </div>
      
      
      
        <div class="license-meta-item">
          <div>许可协议</div>
          <div>
            
              
              
                <a class="print-no-link" target="_blank" href="https://creativecommons.org/licenses/by/4.0/">
                  <span class="hint--top hint--rounded" aria-label="BY - 署名">
                    <i class="iconfont icon-cc-by"></i>
                  </span>
                </a>
              
            
          </div>
        </div>
      
    </div>
    <div class="license-icon iconfont"></div>
  </div>



              
                <div class="post-prevnext my-3">
                  <article class="post-prev col-6">
                    
                    
                      <a href="/2026/10/06/06_%E6%9C%BA%E6%A2%B0%E5%88%B6%E9%80%A0%E5%B7%A5%E8%89%BA%E4%B8%8E%E5%A4%B9%E5%85%B7/%E6%9C%BA%E6%A2%B0%E5%88%B6%E9%80%A0%E5%B7%A5%E8%89%BA_%E5%B7%A5%E8%89%BA%E5%9F%BA%E7%A1%80%E4%B8%8E%E5%85%AD%E7%82%B9%E5%AE%9A%E4%BD%8D_%E5%8F%91%E5%B8%83%E7%A8%BF/" title="工艺过程概念、生产类型与六点定位原理">
                        <i class="iconfont icon-arrowleft"></i>
                        <span class="hidden-mobile">工艺过程概念、生产类型与六点定位原理</span>
                        <span class="visible-mobile">上一篇</span>
                      </a>
                    
                  </article>
                  <article class="post-next col-6">
                    
                    
                      <a href="/2026/10/06/03_%E6%B6%B2%E5%8E%8B%E4%BC%A0%E5%8A%A8/01_%E6%B6%B2%E5%8E%8B%E4%BC%A0%E5%8A%A8_%E5%9F%BA%E7%A1%80%E6%A6%82%E5%BF%B5%E4%B8%8E%E6%B6%B2%E5%8E%8B%E6%B2%B9/" title="液压传动基础：元件符号、典型应用与液压油性质">
                        <span class="hidden-mobile">液压传动基础：元件符号、典型应用与液压油性质</span>
                        <span class="visible-mobile">下一篇</span>
                        <i class="iconfont icon-arrowright"></i>
                      </a>
                    
                  </article>
                </div>
              
            </div>

            
          </article>
        </div>
      </div>
    </div>

    <div class="side-col d-none d-lg-block col-lg-2">
      
  <aside class="sidebar" style="margin-left: -1rem">
    <div id="toc">
  <p class="toc-header">
    <i class="iconfont icon-list"></i>
    <span>目录</span>
  </p>
  <div class="toc-body" id="toc-body"></div>
</div>



  </aside>


    </div>
  </div>
</div>





  



  



  



  



  


  
  









    

    
      <a id="scroll-top-button" aria-label="TOP" href="#" role="button">
        <i class="iconfont icon-arrowup" aria-hidden="true"></i>
      </a>
    

    
      <div class="modal fade" id="modalSearch" tabindex="-1" role="dialog" aria-labelledby="ModalLabel"
     aria-hidden="true">
  <div class="modal-dialog modal-dialog-scrollable modal-lg" role="document">
    <div class="modal-content">
      <div class="modal-header text-center">
        <h4 class="modal-title w-100 font-weight-bold">搜索</h4>
        <button type="button" id="local-search-close" class="close" data-dismiss="modal" aria-label="Close">
          <span aria-hidden="true">&times;</span>
        </button>
      </div>
      <div class="modal-body mx-3">
        <div class="md-form mb-5">
          <input type="text" id="local-search-input" class="form-control validate">
          <label data-error="x" data-success="v" for="local-search-input">关键词</label>
        </div>
        <div class="list-group" id="local-search-result"></div>
      </div>
    </div>
  </div>
</div>

    

    
  </main>

  <footer>
    <div class="footer-inner">
  
    <div class="footer-content">
       <a href="https://hexo.io" target="_blank" rel="nofollow noopener"><span>Hexo</span></a> <i class="iconfont icon-love"></i> <a href="https://github.com/fluid-dev/hexo-theme-fluid" target="_blank" rel="nofollow noopener"><span>Fluid</span></a> 
    </div>
  
  
  
</div>

  </footer>

  <!-- Scripts -->
  
  <script  src="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.js" ></script>
  <link  rel="stylesheet" href="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.css" />

  <script>
    NProgress.configure({"showSpinner":false,"trickleSpeed":100})
    NProgress.start()
    window.addEventListener('load', function() {
      NProgress.done();
    })
  </script>


<script  src="https://lib.baomitu.com/jquery/3.6.4/jquery.min.js" ></script>
<script  src="https://lib.baomitu.com/twitter-bootstrap/4.6.1/js/bootstrap.min.js" ></script>
<script  src="/js/events.js" ></script>
<script  src="/js/plugins.js" ></script>


  <script  src="https://lib.baomitu.com/typed.js/2.0.12/typed.min.js" ></script>
  <script>
    (function (window, document) {
      var typing = Fluid.plugins.typing;
      var subtitle = document.getElementById('subtitle');
      if (!subtitle || !typing) {
        return;
      }
      var text = subtitle.getAttribute('data-typed-text');
      
        typing(text);
      
    })(window, document);
  </script>




  
    <script  src="/js/img-lazyload.js" ></script>
  




  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/tocbot/4.20.1/tocbot.min.js', function() {
    var toc = jQuery('#toc');
    if (toc.length === 0 || !window.tocbot) { return; }
    var boardCtn = jQuery('#board-ctn');
    var boardTop = boardCtn.offset().top;

    window.tocbot.init(Object.assign({
      tocSelector     : '#toc-body',
      contentSelector : '.markdown-body',
      linkClass       : 'tocbot-link',
      activeLinkClass : 'tocbot-active-link',
      listClass       : 'tocbot-list',
      isCollapsedClass: 'tocbot-is-collapsed',
      collapsibleClass: 'tocbot-is-collapsible',
      scrollSmooth    : true,
      includeTitleTags: true,
      headingsOffset  : -boardTop,
    }, CONFIG.toc));
    if (toc.find('.toc-list-item').length > 0) {
      toc.css('visibility', 'visible');
    }

    Fluid.events.registerRefreshCallback(function() {
      if ('tocbot' in window) {
        tocbot.refresh();
        var toc = jQuery('#toc');
        if (toc.length === 0 || !tocbot) {
          return;
        }
        if (toc.find('.toc-list-item').length > 0) {
          toc.css('visibility', 'visible');
        }
      }
    });
  });
</script>


  <script src=https://lib.baomitu.com/clipboard.js/2.0.11/clipboard.min.js></script>

  <script>Fluid.plugins.codeWidget();</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/anchor-js/5.0.0/anchor.min.js', function() {
    window.anchors.options = {
      placement: CONFIG.anchorjs.placement,
      visible  : CONFIG.anchorjs.visible
    };
    if (CONFIG.anchorjs.icon) {
      window.anchors.options.icon = CONFIG.anchorjs.icon;
    }
    var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
    var res = [];
    for (var item of el) {
      res.push('.markdown-body > ' + item.trim());
    }
    if (CONFIG.anchorjs.placement === 'left') {
      window.anchors.options.class = 'anchorjs-link-left';
    }
    window.anchors.add(res.join(', '));

    Fluid.events.registerRefreshCallback(function() {
      if ('anchors' in window) {
        anchors.removeAll();
        var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
        var res = [];
        for (var item of el) {
          res.push('.markdown-body > ' + item.trim());
        }
        if (CONFIG.anchorjs.placement === 'left') {
          anchors.options.class = 'anchorjs-link-left';
        }
        anchors.add(res.join(', '));
      }
    });
  });
</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.js', function() {
    Fluid.plugins.fancyBox();
  });
</script>


  <script>Fluid.plugins.imageCaption();</script>

  
      <script>
        if (!window.MathJax) {
          window.MathJax = {
            tex    : {
              inlineMath: { '[+]': [['$', '$']] }
            },
            loader : {
              load: ['ui/lazy']
            },
            options: {
              renderActions: {
                insertedScript: [200, () => {
                  document.querySelectorAll('mjx-container').forEach(node => {
                    let target = node.parentNode;
                    if (target.nodeName.toLowerCase() === 'li') {
                      target.parentNode.classList.add('has-jax');
                    }
                  });
                }, '', false]
              }
            }
          };
        } else {
          MathJax.startup.document.state(0);
          MathJax.texReset();
          MathJax.typeset();
          MathJax.typesetPromise();
        }

        Fluid.events.registerRefreshCallback(function() {
          if ('MathJax' in window && MathJax.startup.document && typeof MathJax.startup.document.state === 'function') {
            MathJax.startup.document.state(0);
            MathJax.texReset();
            MathJax.typeset();
            MathJax.typesetPromise();
          }
        });
      </script>
    

  <script  src="https://lib.baomitu.com/mathjax/3.2.2/es5/tex-mml-chtml.js" ></script>

  <script  src="/js/local-search.js" ></script>





<!-- 主题的启动项，将它保持在最底部 -->
<!-- the boot of the theme, keep it at the bottom -->
<script  src="/js/boot.js" ></script>


  

  <noscript>
    <div class="noscript-warning">博客在允许 JavaScript 运行的环境下浏览效果更佳</div>
  </noscript>
</body>
</html>
