

<!DOCTYPE html>
<html lang="zh-CN" data-default-color-scheme=auto>



<head>
  <meta charset="UTF-8">

  <link rel="apple-touch-icon" sizes="76x76" href="/img/fluid.png">
  <link rel="icon" href="/img/fluid.png">
  

  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=5.0, shrink-to-fit=no">
  <meta http-equiv="x-ua-compatible" content="ie=edge">
  
  <meta name="theme-color" content="#2f4154">
  <meta name="author" content="tdexxx">
  <meta name="keywords" content="">
  
    <meta name="description" content="电动机控制与PLC入门笔记：自耦变压器减压启动、反接制动与速度继电器，及PLC诞生、定义、特点与分类（含考点） 本文整理《电动机控制电路原理与接线》一课，是前面点动&#x2F;自锁、顺序控制、正反转与减压启动的后续，并正式进入 PLC 部分。内容先简要复习正反转与限位（自动往返）、定子串电阻和星-三角减压启动，随后讲三种减压启动中的第三种——自耦变压器减压启动；重点新增电动机制动：机械制动（电磁抱">
<meta property="og:type" content="article">
<meta property="og:title" content="电动机减压启动、反接制动与 PLC 入门">
<meta property="og:url" content="https://tdexxx.github.io/2026/10/06/02_%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC/%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC_%E7%94%B5%E5%8A%A8%E6%9C%BA%E6%8E%A7%E5%88%B6%E4%B8%8EPLC%E5%85%A5%E9%97%A8_%E5%8F%91%E5%B8%83%E7%A8%BF/index.html">
<meta property="og:site_name" content="tdexxx的博客">
<meta property="og:description" content="电动机控制与PLC入门笔记：自耦变压器减压启动、反接制动与速度继电器，及PLC诞生、定义、特点与分类（含考点） 本文整理《电动机控制电路原理与接线》一课，是前面点动&#x2F;自锁、顺序控制、正反转与减压启动的后续，并正式进入 PLC 部分。内容先简要复习正反转与限位（自动往返）、定子串电阻和星-三角减压启动，随后讲三种减压启动中的第三种——自耦变压器减压启动；重点新增电动机制动：机械制动（电磁抱">
<meta property="og:locale" content="zh_CN">
<meta property="article:published_time" content="2026-10-06T14:38:40.000Z">
<meta property="article:modified_time" content="2026-10-30T17:37:19.926Z">
<meta property="article:author" content="tdexxx">
<meta property="article:tag" content="电气控制 电动机 PLC">
<meta name="twitter:card" content="summary_large_image">
  
  
  
  <title>电动机减压启动、反接制动与 PLC 入门 - tdexxx的博客</title>

  <link  rel="stylesheet" href="https://lib.baomitu.com/twitter-bootstrap/4.6.1/css/bootstrap.min.css" />



  <link  rel="stylesheet" href="https://lib.baomitu.com/github-markdown-css/4.0.0/github-markdown.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/hint.css/2.7.0/hint.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.css" />



<!-- 主题依赖的图标库，不要自行修改 -->
<!-- Do not modify the link that theme dependent icons -->

<link rel="stylesheet" href="//at.alicdn.com/t/c/font_1749284_5i9bdhy70f8.css">



<link rel="stylesheet" href="//at.alicdn.com/t/c/font_1736178_k526ubmyhba.css">


<link  rel="stylesheet" href="/css/main.css" />


  <link id="highlight-css" rel="stylesheet" href="/css/highlight.css" />
  
    <link id="highlight-css-dark" rel="stylesheet" href="/css/highlight-dark.css" />
  




  <script id="fluid-configs">
    var Fluid = window.Fluid || {};
    Fluid.ctx = Object.assign({}, Fluid.ctx)
    var CONFIG = {"hostname":"tdexxx.github.io","root":"/","version":"1.9.8","typing":{"enable":true,"typeSpeed":70,"cursorChar":"_","loop":false,"scope":[]},"anchorjs":{"enable":true,"element":"h1,h2,h3,h4,h5,h6","placement":"left","visible":"hover","icon":""},"progressbar":{"enable":true,"height_px":3,"color":"#29d","options":{"showSpinner":false,"trickleSpeed":100}},"code_language":{"enable":true,"default":"TEXT"},"copy_btn":true,"image_caption":{"enable":true},"image_zoom":{"enable":true,"img_url_replace":["",""]},"toc":{"enable":true,"placement":"right","headingSelector":"h1,h2,h3,h4,h5,h6","collapseDepth":0},"lazyload":{"enable":true,"loading_img":"/img/loading.gif","onlypost":false,"offset_factor":2},"web_analytics":{"enable":false,"follow_dnt":true,"baidu":null,"google":{"measurement_id":null},"tencent":{"sid":null,"cid":null},"leancloud":{"app_id":null,"app_key":null,"server_url":null,"path":"window.location.pathname","ignore_local":false},"umami":{"src":null,"website_id":null,"domains":null,"start_time":"2022-12-10T00:00:00.000Z","token":null,"api_server":null}},"search_path":"/local-search.xml","include_content_in_search":true};

    if (CONFIG.web_analytics.follow_dnt) {
      var dntVal = navigator.doNotTrack || window.doNotTrack || navigator.msDoNotTrack;
      Fluid.ctx.dnt = dntVal && (dntVal.startsWith('1') || dntVal.startsWith('yes') || dntVal.startsWith('on'));
    }
  </script>
  <script  src="/js/utils.js" ></script>
  <script  src="/js/color-schema.js" ></script>
  


  
<meta name="generator" content="Hexo 7.3.0"></head>


<body>
  

  <header>
    

<div class="header-inner" style="height: 70vh;">
  <nav id="navbar" class="navbar fixed-top  navbar-expand-lg navbar-dark scrolling-navbar">
  <div class="container">
    <a class="navbar-brand" href="/">
      <strong>Fluid</strong>
    </a>

    <button id="navbar-toggler-btn" class="navbar-toggler" type="button" data-toggle="collapse"
            data-target="#navbarSupportedContent"
            aria-controls="navbarSupportedContent" aria-expanded="false" aria-label="Toggle navigation">
      <div class="animated-icon"><span></span><span></span><span></span></div>
    </button>

    <!-- Collapsible content -->
    <div class="collapse navbar-collapse" id="navbarSupportedContent">
      <ul class="navbar-nav ml-auto text-center">
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/" target="_self">
                <i class="iconfont icon-home-fill"></i>
                <span>首页</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/archives/" target="_self">
                <i class="iconfont icon-archive-fill"></i>
                <span>归档</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/categories/" target="_self">
                <i class="iconfont icon-category-fill"></i>
                <span>分类</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/tags/" target="_self">
                <i class="iconfont icon-tags-fill"></i>
                <span>标签</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/about/" target="_self">
                <i class="iconfont icon-user-fill"></i>
                <span>关于</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/links/" target="_self">
                <i class="iconfont icon-link-fill"></i>
                <span>友链</span>
              </a>
            </li>
          
        
        
          <li class="nav-item" id="search-btn">
            <a class="nav-link" target="_self" href="javascript:;" data-toggle="modal" data-target="#modalSearch" aria-label="Search">
              <i class="iconfont icon-search"></i>
            </a>
          </li>
          
        
        
          <li class="nav-item" id="color-toggle-btn">
            <a class="nav-link" target="_self" href="javascript:;" aria-label="Color Toggle">
              <i class="iconfont icon-dark" id="color-toggle-icon"></i>
            </a>
          </li>
        
      </ul>
    </div>
  </div>
</nav>

  

<div id="banner" class="banner" parallax=true
     style="background: url('/img/default.png') no-repeat center center; background-size: cover;">
  <div class="full-bg-img">
    <div class="mask flex-center" style="background-color: rgba(0, 0, 0, 0.3)">
      <div class="banner-text text-center fade-in-up">
        <div class="h2">
          
            <span id="subtitle" data-typed-text="电动机减压启动、反接制动与 PLC 入门"></span>
          
        </div>

        
          
  <div class="mt-3">
    
    
      <span class="post-meta">
        <i class="iconfont icon-date-fill" aria-hidden="true"></i>
        <time datetime="2026-10-06 22:38" pubdate>
          2026年10月6日 晚上
        </time>
      </span>
    
  </div>

  <div class="mt-1">
    
      <span class="post-meta mr-2">
        <i class="iconfont icon-chart"></i>
        
          8.2k 字
        
      </span>
    

    
      <span class="post-meta mr-2">
        <i class="iconfont icon-clock-fill"></i>
        
        
        
          69 分钟
        
      </span>
    

    
    
  </div>


        
      </div>

      
    </div>
  </div>
</div>

</div>

  </header>

  <main>
    
      

<div class="container-fluid nopadding-x">
  <div class="row nomargin-x">
    <div class="side-col d-none d-lg-block col-lg-2">
      

    </div>

    <div class="col-lg-8 nopadding-x-md">
      <div class="container nopadding-x-md" id="board-ctn">
        <div id="board">
          <article class="post-content mx-auto">
            <h1 id="seo-header">电动机减压启动、反接制动与 PLC 入门</h1>
            
            
              <div class="markdown-body">
                
                <h1 id="电动机控制与PLC入门笔记：自耦变压器减压启动、反接制动与速度继电器，及PLC诞生、定义、特点与分类（含考点）"><a href="#电动机控制与PLC入门笔记：自耦变压器减压启动、反接制动与速度继电器，及PLC诞生、定义、特点与分类（含考点）" class="headerlink" title="电动机控制与PLC入门笔记：自耦变压器减压启动、反接制动与速度继电器，及PLC诞生、定义、特点与分类（含考点）"></a>电动机控制与PLC入门笔记：自耦变压器减压启动、反接制动与速度继电器，及PLC诞生、定义、特点与分类（含考点）</h1><blockquote>
<p>本文整理《电动机控制电路原理与接线》一课，是前面点动&#x2F;自锁、顺序控制、正反转与减压启动的后续，并正式进入 PLC 部分。内容先简要复习正反转与限位（自动往返）、定子串电阻和星-三角减压启动，随后讲三种减压启动中的第三种——<strong>自耦变压器减压启动</strong>；重点新增<strong>电动机制动</strong>：机械制动（电磁抱闸）与电气制动中的<strong>反接制动</strong>（改变电源相序、用<strong>速度继电器 KS</strong> 在转速接近零时自动切除反向电源）；接着给出”第一台启动 10 s 后第二台启动、再运行 20 s 两台同时停止”的时间继电器时序设计思路；最后系统讲 <strong>PLC 基础</strong>：继电器控制的缺点、1968 年通用汽车十项指标、1969 年第一台 PLC、IEC 定义与”软件编程代替硬件接线”的核心思想、PLC 的特点与发展趋势，以及按硬件结构（整体式&#x2F;模块式&#x2F;叠装式）和按功能档次（低&#x2F;中&#x2F;高档）的分类。文末附时序例题、术语表、待核对清单和主动回忆题（含答案要点），适合电气控制与 PLC 课程衔接复习。</p>
</blockquote>
<h2 id="一、核心结论"><a href="#一、核心结论" class="headerlink" title="一、核心结论"></a>一、核心结论</h2><ul>
<li>正反转用 KM1、KM2 接入两种相序，必须有<strong>按钮（机械）互锁＋接触器电气互锁的双重互锁</strong>防止相间短路；行程开关 SQ1、SQ2 自动换向，SQ3、SQ4 为极限限位，其常闭触点串入相应方向回路，到位后切断该方向、只能反向。</li>
<li>减压启动三法：①<strong>定子串电阻</strong>——启动串电阻分压，时间继电器 KT 延时后用接触器短接电阻全压运行；②<strong>星-三角（Y-△）</strong>——Y 启动时每相电压为全压 $1&#x2F;\sqrt{3}$、启动线电流约 $1&#x2F;3$，延时换 △ 全压；③<strong>自耦变压器</strong>——启动经自耦变压器抽头降压，延时切除变压器全压运行。</li>
<li><strong>自耦变压器减压启动</strong>：二次侧电压 $U_2&#x3D;U_1&#x2F;n$，抽头可选 <strong>60%、75%、80%</strong> 等电压比，启动转矩比星-三角大、抽头可选，但变压器体积大、笨重、成本高、不宜频繁启动，适用于容量较大、空载&#x2F;轻载启动。</li>
<li>电动机断电后因惯性不能立即停转，需要制动；制动分<strong>机械制动</strong>（电磁抱闸）和<strong>电气制动</strong>（让电机产生与转向相反的转矩，含反接制动、能耗制动等）。</li>
<li><strong>反接制动</strong>：停车时先断开原相序电源（KM1 释放），再对调两根相线接入反向电源（KM2 吸合），产生反向制动转矩使电机迅速减速；<strong>速度继电器 KS</strong> 与电机轴相连，转速高时其常开触点闭合为制动做准备，当转速<strong>接近零</strong>时 KS 触点复位断开 KM2，自动切除反向电源，防止电机反向再启动。</li>
<li>反接制动制动快但电流、机械冲击大，主电路常串限流电阻，适用于不频繁制动、要求快速停车的场合。</li>
<li>三相异步电机转速 $n&#x3D;(1-s)n_0&#x3D;(1-s)\dfrac{60f}{p}$，调速途径有变极、变频、变转差率等（本节仅简介）。</li>
<li>时序设计题（习题 2-5）：SB2→KM1 自锁启动 M1 并启动 KT1；KT1 延时 10 s 闭合使 KM2 启动 M2 并启动 KT2；KT2 再延时 20 s 动作，其延时断开常闭触点切断公共&#x2F;自锁回路，使 KM1、KM2 同时失电、两台同时停。</li>
<li>传统继电器-接触器控制系统的缺点：继电器和导线数量庞大、<strong>一个触点故障即导致全系统失效、可靠性低</strong>，接线固定、改造维修周期长、工作量大、查故难。</li>
<li><strong>1968 年美国通用汽车公司（GM）</strong> 提出新型控制器的<strong>十项招标指标</strong>（编程简单、维护方便、可靠性高、体积小、可与计算机通信、成本有竞争力、可直接用 115V 交流、输出可直接驱动电磁阀、易扩展、程序存储器可扩展到 4KB 等）；<strong>1969 年美国 DEC 公司研制出世界第一台 PLC</strong>，用类似继电器梯形图编程，被工厂电工广泛接受。</li>
<li><strong>PLC（可编程逻辑控制器）</strong>：IEC 定义为一种<strong>专为工业环境设计的数字运算操作电子系统</strong>，采用可编程存储器在内部执行<strong>逻辑运算、顺序控制、定时、计数、算术运算</strong>等指令，经数字&#x2F;模拟式 I&#x2F;O 控制各类机械和生产过程；<strong>核心思想是用软件编程代替硬件接线</strong>。</li>
<li>PLC 特点与趋势：运算高速化、高可靠，高度集成化&#x2F;小型化&#x2F;低功耗，标准化开放化（统一通信、工业以太网），网络化无线化（既是控制器也是信息采集器）。</li>
<li>按硬件结构分：<strong>整体式</strong>（电源&#x2F;CPU&#x2F;I&#x2F;O 装一机箱，紧凑便宜，小型机常用）、<strong>模块式</strong>（各部分独立成模块按需选配、易扩展，大中型机常用）、<strong>叠装式</strong>（独立模块不用基板、电缆叠装，兼顾两者优点）。</li>
<li>按功能档次分：<strong>低档</strong>（逻辑&#x2F;定时&#x2F;计数&#x2F;顺序控制、少量模拟量，单机）、<strong>中档</strong>（较强模拟量处理、数据运算、远程 I&#x2F;O、通信）、<strong>高档</strong>（复杂运算、强大网络、大规模过程控制与分布式系统）；按 I&#x2F;O 点数也可分小&#x2F;中&#x2F;大型，I&#x2F;O 分数字量与模拟量。</li>
</ul>
<h2 id="二、知识结构"><a href="#二、知识结构" class="headerlink" title="二、知识结构"></a>二、知识结构</h2><ul>
<li>电动机控制（复习与新增）<ul>
<li>正反转＋限位（双重互锁、SQ1~SQ4）</li>
<li>减压启动：串电阻 &#x2F; 星三角 &#x2F; 自耦变压器（抽头 60&#x2F;75&#x2F;80%）</li>
<li>制动：机械制动（电磁抱闸）&#x2F; 电气制动（反接制动＋速度继电器 KS）</li>
<li>调速简介（变极&#x2F;变频&#x2F;变转差率）</li>
<li>时序设计例题：10 s 启第二台、再 20 s 同停</li>
</ul>
</li>
<li>PLC 基础<ul>
<li>背景：继电器控制的缺点</li>
<li>诞生：1968 GM 十项指标 → 1969 DEC 第一台 PLC</li>
<li>定义：IEC 定义、名称演变、核心思想（软件代硬件接线）</li>
<li>特点与趋势：高速可靠、集成小型、标准开放、网络无线</li>
<li>分类：硬件结构（整体&#x2F;模块&#x2F;叠装）、功能档次（低&#x2F;中&#x2F;高）、I&#x2F;O 点数与类型</li>
</ul>
</li>
</ul>
<h2 id="三、详细笔记"><a href="#三、详细笔记" class="headerlink" title="三、详细笔记"></a>三、详细笔记</h2><h3 id="3-1-复习：正反转与限位（自动往返）"><a href="#3-1-复习：正反转与限位（自动往返）" class="headerlink" title="3.1 复习：正反转与限位（自动往返）"></a>3.1 复习：正反转与限位（自动往返）</h3><ul>
<li>三相异步电动机改变转向靠对调任意两根相线；KM1 接通为正转、KM2 接通为反转，二者同时吸合会造成相间短路，故必须互锁。</li>
<li><strong>双重互锁</strong>：把对方接触器的常闭辅助触点串入自身线圈回路（电气互锁），再用正反转复合按钮的常闭触点串入对方回路（机械&#x2F;按钮互锁），实现不停机直接、安全换向。</li>
<li><strong>限位控制</strong>：工作台正转（如右行）到位压下 SQ1，其常闭切断正转回路、常开接通反转回路，自动反向；反转到位压下 SQ2 再切回。SQ3、SQ4 装在更外侧作极限保护，其常闭触点串在对应方向接触器线圈回路中——一旦压下就把该方向通路切断，使设备不可能继续越位，只能反向运行，构成终端保护。</li>
</ul>
<h3 id="3-2-减压启动复习：定子串电阻与星-三角"><a href="#3-2-减压启动复习：定子串电阻与星-三角" class="headerlink" title="3.2 减压启动复习：定子串电阻与星-三角"></a>3.2 减压启动复习：定子串电阻与星-三角</h3><ul>
<li><strong>定子串电阻</strong>：启动时 KM1 闭合，定子串入电阻利用电阻分压降低绕组电压、减小启动电流；时间继电器 KT 按设定时间（如 10 s）延时后，其延时闭合触点接通 KM2，KM2 主触点把电阻短接，电机转入全压运行，同时 KM2 常闭联锁断开电阻支路。简单但电阻耗能、启动转矩小。</li>
<li><strong>星-三角（Y-△）</strong>：适用于正常运行为 △ 接、6 个端头都引出、空载&#x2F;轻载启动的电机。启动时主接触器 KM1 与星形接触器 KM3 吸合，把尾端 U2、V2、W2 短接成中性点（Y 接），每相电压为全压 $1&#x2F;\sqrt{3}$，启动线电流约为全压 △ 启动的 $1&#x2F;3$、转矩约 $1&#x2F;3$；KT 延时后 KM3 释放、三角形接触器 KM2 吸合换 △ 全压运行；KM2、KM3 必须互锁。</li>
</ul>
<h3 id="3-3-自耦变压器减压启动（新增）"><a href="#3-3-自耦变压器减压启动（新增）" class="headerlink" title="3.3 自耦变压器减压启动（新增）"></a>3.3 自耦变压器减压启动（新增）</h3><ul>
<li><strong>基本原理</strong>：自耦变压器是单绕组、带多个抽头的变压器。启动时先闭合启动接触器（如 KM1），电源经自耦变压器降压后再接到电动机定子，使电机在降低了的电压下启动；转速上升后，经时间继电器 KT 延时，切除自耦变压器（KM1 释放）、闭合运行接触器（KM2），电动机直接接额定电压全压运行。</li>
<li><strong>电压关系</strong>：若自耦变压器变比为 $n$，则二次（抽头）电压</li>
</ul>
<p>$$U_2&#x3D;\frac{U_1}{n}$$</p>
<ul>
<li><strong>抽头选择</strong>：自耦变压器一般备有多个抽头，可得到 <strong>60%、75%、80%</strong> 等不同的启动电压比，按负载大小选择；电压比取得越高，启动转矩越大、启动电流也越大。</li>
<li><strong>特点与适用</strong>：可按负载选择启动电压、启动转矩比星-三角大，不受电机绕组接法限制；但自耦变压器体积大、笨重、耗料多、成本较高，且不允许频繁启动。常用于容量较大、空载或轻载启动（如大型风机、水泵）的场合。自耦变压器结构见教材第 38 页插图。</li>
</ul>
<h3 id="3-4-电动机制动概述与机械制动"><a href="#3-4-电动机制动概述与机械制动" class="headerlink" title="3.4 电动机制动概述与机械制动"></a>3.4 电动机制动概述与机械制动</h3><ul>
<li>三相电动机断开电源后，由于转子和生产机械的<strong>惯性</strong>，总要继续转动一段时间才能完全停止；为缩短辅助时间、提高生产效率、保证安全和准确定位，需要采取制动措施使电机迅速停车。</li>
<li>制动方式分两大类：<ol>
<li><strong>机械制动</strong>：利用机械装置产生摩擦力矩制动，最典型的是<strong>电磁抱闸（电磁制动器）</strong>——电磁铁通电（或断电）时带动闸瓦抱紧与电机轴相连的制动轮，靠摩擦力强制停转；广泛用于起重行车、电梯、卷扬机等要求断电也能保持位置的设备（有通电制动型和断电制动型）。</li>
<li><strong>电气制动</strong>：用电气方法使电动机产生一个与转子实际转向相反的电磁转矩（制动转矩）来停车，常用的有<strong>反接制动</strong>和<strong>能耗制动</strong>（本节重点讲反接制动）。</li>
</ol>
</li>
</ul>
<h3 id="3-5-反接制动与速度继电器-KS（重点）"><a href="#3-5-反接制动与速度继电器-KS（重点）" class="headerlink" title="3.5 反接制动与速度继电器 KS（重点）"></a>3.5 反接制动与速度继电器 KS（重点）</h3><ul>
<li><strong>制动原理</strong>：电动机正向运行时正转接触器 KM1 闭合。需要停车时，按下停止（制动）按钮 SB1：其常闭先断开 KM1、切除原相序电源；其随即使反转接触器 KM2 闭合，把接入电动机的<strong>任意两根相线对调（改变电源相序）</strong>，于是定子旋转磁场反向，对仍按原方向惯性旋转的转子产生一个与转向相反的电磁转矩——制动转矩，使电动机转速迅速下降。</li>
<li><strong>速度继电器 KS 的作用（关键）</strong>：<ul>
<li>速度继电器与电动机轴（或联轴器）相连，能感知转速；</li>
<li>电动机高速运行时，KS 的常开触点已闭合，为接通反接制动回路做好准备；</li>
<li>反接制动使转速下降，<strong>当转速接近零（约为 0，释放转速整定值以教材&#x2F;器件为准，通常约 100 r&#x2F;min）时，KS 的常开触点复位（断开）</strong>，自动切断反转接触器 KM2 线圈回路，及时切除反向电源；</li>
<li>若没有 KS，反向电源不切除，电机将在制动到零后反向重新启动，造成事故。</li>
</ul>
</li>
<li><strong>动作时序</strong>：正转（KM1 得电自锁、转速升高、KS 常开闭合）→ 按 SB1（KM1 失电、KM2 经 KS 常开得电）→ 接入反相序电源、产生制动转矩、转速迅速下降 → 转速近零时 KS 常开断开 → KM2 失电、切除反向电源，电机准确停车且不反转。</li>
<li><strong>特点</strong>：反接制动停车迅速、线路相对简单、无需另加直流电源；但制动瞬间电流和机械冲击大（常需在主电路串入限流电阻），能量消耗大、停车准确度一般，适用于不频繁制动、要求快速停车的中、小型机床等设备。</li>
</ul>
<h3 id="3-6-三相异步电动机调速简介"><a href="#3-6-三相异步电动机调速简介" class="headerlink" title="3.6 三相异步电动机调速简介"></a>3.6 三相异步电动机调速简介</h3><ul>
<li>异步电动机同步转速 $n_0&#x3D;60f&#x2F;p$，实际转速：</li>
</ul>
<p>$$n&#x3D;(1-s)n_0&#x3D;(1-s)\frac{60f}{p}$$</p>
<p>其中 $f$ 为电源频率、$p$ 为极对数、$s$ 为转差率。</p>
<ul>
<li>由此可得三类调速途径：<strong>变极调速</strong>（改变定子绕组接法改变极对数 p，有级调速，如 △&#x2F;YY、Y&#x2F;YY 双速电机）、<strong>变频调速</strong>（用变频器改变 f，平滑高效、性能最好）、<strong>变转差率调速</strong>（调压、转子串电阻、串级调速等）。本节只作了解（对应教材 2-5、2-6 一带）。</li>
</ul>
<h3 id="3-7-时序控制设计例题（习题-2-5）"><a href="#3-7-时序控制设计例题（习题-2-5）" class="headerlink" title="3.7 时序控制设计例题（习题 2-5）"></a>3.7 时序控制设计例题（习题 2-5）</h3><ul>
<li><strong>题目</strong>：设计一个继电器-接触器控制系统，要求：第一台电动机启动 10 s 后，第二台电动机自动启动；第二台运行 20 s 后，两台电动机同时停止。画出控制电路（主回路两台电机分别经接触器主触头、热继电器接三相电源，三极主触头用虚线表示机械联动）。</li>
<li><strong>设计思路（用两只通电延时时间继电器 KT1、KT2）</strong>：<ol>
<li>按下启动按钮 SB2 → 接触器 KM1 得电并自锁，第一台电机 M1 启动；同时 KT1 线圈得电开始延时；</li>
<li><strong>延时 10 s 后</strong>，KT1 的延时闭合常开触点闭合 → KM2 得电并自锁，第二台电机 M2 启动；同时 KT2 线圈得电开始延时；</li>
<li><strong>再延时 20 s 后</strong>，KT2 的延时断开常闭触点动作断开，把该常闭触点串在 KM1、KM2 线圈公共（或自锁）回路中，使 KM1、KM2 同时失电，两台电机同时停止。</li>
</ol>
</li>
<li>要点：时间继电器要分清”<strong>延时闭合的常开触点</strong>“和”<strong>延时断开的常闭触点</strong>“以及”瞬时动作触点”的区别；启动延时用延时闭合常开，定时停车用延时断开常闭串入公共回路。</li>
</ul>
<h3 id="3-8-PLC-的诞生背景与通用汽车十项指标"><a href="#3-8-PLC-的诞生背景与通用汽车十项指标" class="headerlink" title="3.8 PLC 的诞生背景与通用汽车十项指标"></a>3.8 PLC 的诞生背景与通用汽车十项指标</h3><ul>
<li><strong>传统继电器-接触器控制的三大问题</strong>：<ol>
<li>复杂系统需要成百上千个各式各样的继电器和成千上万根导线，<strong>只要其中一个电器（触点）出现故障，整个系统就不能正常工作，可靠性很低</strong>；</li>
<li>控制逻辑靠硬件接线固定，产品一改、工艺一变就要重新布线，<strong>改造、维修周期长、工作量大</strong>；</li>
<li>接线密集，<strong>查找故障困难</strong>。</li>
</ol>
</li>
<li><strong>GM 招标</strong>：<strong>1968 年美国通用汽车公司（GM）</strong> 希望用一种新型工业控制器取代继电器控制柜，面向全球招标，提出著名的<strong>十项指标</strong>，主要包括：<ol>
<li>编程简单，可在现场修改程序；</li>
<li>维护方便，最好是插件式；</li>
<li>可靠性高于继电器控制柜；</li>
<li>体积小于继电器控制柜；</li>
<li>数据可直接送入管理计算机；</li>
<li>成本可与继电器控制柜竞争；</li>
<li>可直接使用 115V 交流电源；</li>
<li>输出能以 115V、2A 以上交流直接驱动电磁阀等执行元件；</li>
<li>扩展时原系统只需很小改动；</li>
<li>用户程序存储器容量至少可扩展到 4KB。</li>
</ol>
</li>
<li><strong>第一台 PLC</strong>：<strong>1969 年美国数字设备公司（DEC）</strong> 按上述要求研制出世界上第一台可编程控制器并在 GM 生产线上成功应用；它采用与继电器电路图非常接近的<strong>梯形图</strong>编程，工厂电气工程师容易掌握，迅速成为工业控制的首选。（早期型号名称各资料说法不一，以教材为准。）</li>
</ul>
<h3 id="3-9-PLC-的定义、名称演变与核心思想"><a href="#3-9-PLC-的定义、名称演变与核心思想" class="headerlink" title="3.9 PLC 的定义、名称演变与核心思想"></a>3.9 PLC 的定义、名称演变与核心思想</h3><ul>
<li><strong>名称</strong>：早期称 <strong>PLC（Programmable Logic Controller，可编程逻辑控制器）</strong>；1980 年美国电气制造商协会（NEMA）正式命名为 Programmable Controller（PC），为与个人计算机 PC 相区别，业内仍习惯称 PLC。</li>
<li><strong>IEC 定义</strong>：国际电工委员会（IEC，1985 年提出草案、后正式发布）定义：可编程控制器是一种<strong>专为在工业环境下应用而设计的数字运算操作电子系统</strong>；它采用<strong>可编程的存储器</strong>，用于在其内部存储执行<strong>逻辑运算、顺序控制、定时、计数和算术运算</strong>等操作指令，并通过<strong>数字式或模拟式的输入&#x2F;输出（I&#x2F;O）接口</strong>，控制各种类型的机械设备或生产过程。</li>
<li><strong>核心思想</strong>：<strong>用软件编程代替硬件接线</strong>——把原来靠继电器、时间继电器（KT）、计数器等硬件接线实现的逻辑、定时、计数、运算功能，集成到 PLC 内部用程序实现；改变控制逻辑只需修改程序，不必重新接线，从而极大提高了灵活性和可靠性。</li>
</ul>
<h3 id="3-10-PLC-的特点与发展趋势"><a href="#3-10-PLC-的特点与发展趋势" class="headerlink" title="3.10 PLC 的特点与发展趋势"></a>3.10 PLC 的特点与发展趋势</h3><ul>
<li><strong>可靠性高、运算高速化</strong>：采用大规模集成电路、无机械触点的电子逻辑，抗干扰能力强；CPU 时钟频率不断提高、采用多核 SoC 和多 CPU 并行处理，指令执行速度越来越快（教材举例：西门子 S7-200 系列逻辑指令执行约 0.2 μs，S7-1200 约 0.1 μs，高档产品更快）；统计上 CPU 与 I&#x2F;O 本身内部故障占比很低。</li>
<li><strong>高度集成化、小型化、低功耗、功能强</strong>：小型 PLC 大量用于单机控制和分布式控制系统。</li>
<li><strong>标准化、开放化</strong>：早期各厂家协议互不兼容，后来趋向统一标准和工业以太网，不同品牌设备可按统一通信协议交换数据（类似不同手机充电口遵循统一接口协议）。</li>
<li><strong>网络化、无线化</strong>：支持现场总线、点对点通信、远程 I&#x2F;O，PLC 不仅是机械装备和生产线的控制器，也是制造信息的采集器，可与上位机、手机&#x2F;电脑乃至云端交换数据，便于远程监控。</li>
<li>教材以西门子 <strong>S7-1200</strong> 为主要机型，常见品牌还有日本三菱以及国产品牌。</li>
</ul>
<h3 id="3-11-PLC-分类（一）：按硬件结构（I-O-结构形式）"><a href="#3-11-PLC-分类（一）：按硬件结构（I-O-结构形式）" class="headerlink" title="3.11 PLC 分类（一）：按硬件结构（I&#x2F;O 结构形式）"></a>3.11 PLC 分类（一）：按硬件结构（I&#x2F;O 结构形式）</h3><ol>
<li><strong>整体式（单元式&#x2F;箱体式）</strong>：把电源、CPU、输入&#x2F;输出接口等都装在一个机箱内，<strong>结构紧凑、体积小、价格低</strong>；可有不同 I&#x2F;O 点数的基本单元并配少量扩展模块（如 S7-1200 主机左侧接通信扩展模块）。<strong>小型 PLC 一般采用整体式</strong>。</li>
<li><strong>模块式（组合式）</strong>：把 CPU 模块、电源模块、I&#x2F;O 模块及各种功能模块做成相互独立的模块，用户按需要选配 I&#x2F;O 点数和功能模块，安装在机架（导轨&#x2F;背板）上；<strong>配置灵活、便于扩展和维修</strong>，<strong>大中型 PLC 一般采用模块式</strong>。</li>
<li><strong>叠装式</strong>：结合整体式与模块式的优点，电源、CPU、I&#x2F;O 等仍是各自独立的模块，但各模块之间不用机架&#x2F;基板，而用电缆直接叠装连接，结构紧凑又配置灵活。</li>
</ol>
<h3 id="3-12-PLC-分类（二）：按功能档次与-I-O"><a href="#3-12-PLC-分类（二）：按功能档次与-I-O" class="headerlink" title="3.12 PLC 分类（二）：按功能档次与 I&#x2F;O"></a>3.12 PLC 分类（二）：按功能档次与 I&#x2F;O</h3><ul>
<li><strong>低档（小型）PLC</strong>：以逻辑运算、定时、计数、移位、自诊断等基本功能为主，可有少量模拟量输入&#x2F;输出和简单运算，主要用于<strong>逻辑控制、顺序控制和少量模拟量控制的单机设备</strong>。</li>
<li><strong>中档（中型）PLC</strong>：除具备低档功能外，增强了模拟量 I&#x2F;O、模拟量运算、数据传送与比较、数据转换、远程 I&#x2F;O、子程序和较强的通信联网功能，适用于较复杂的控制。</li>
<li><strong>高档（大型）PLC</strong>：具备复杂算术运算、过程调节（如 PID）、运动控制和强大的网络通信能力，用于<strong>大规模过程控制、分布式网络控制系统和全厂自动化</strong>。</li>
<li>此外还可按 <strong>I&#x2F;O 点数</strong>分为小型、中型、大型；按 I&#x2F;O 信号性质分为<strong>数字量（开关量）I&#x2F;O</strong> 和<strong>模拟量 I&#x2F;O</strong>。</li>
</ul>
<h2 id="四、例题、案例或设计分析"><a href="#四、例题、案例或设计分析" class="headerlink" title="四、例题、案例或设计分析"></a>四、例题、案例或设计分析</h2><h3 id="4-1-三种减压启动方式比较"><a href="#4-1-三种减压启动方式比较" class="headerlink" title="4.1 三种减压启动方式比较"></a>4.1 三种减压启动方式比较</h3><table>
<thead>
<tr>
<th>方式</th>
<th>启动电压&#x2F;电流</th>
<th>启动转矩</th>
<th>主要优缺点</th>
<th>适用</th>
</tr>
</thead>
<tbody><tr>
<td>定子串电阻</td>
<td>电阻分压降低电压</td>
<td>小</td>
<td>简单便宜，但电阻耗能</td>
<td>一般中小容量、轻载</td>
</tr>
<tr>
<td>星-三角 Y-△</td>
<td>每相 $1&#x2F;\sqrt{3}$ 电压，线电流约 $1&#x2F;3$</td>
<td>约全压 $1&#x2F;3$</td>
<td>线路简单经济，但转矩小、限 △ 接电机</td>
<td>空载&#x2F;轻载、正常 △ 接电机</td>
</tr>
<tr>
<td>自耦变压器</td>
<td>抽头 60&#x2F;75&#x2F;80% 可选</td>
<td>较大、可选</td>
<td>转矩大、不受接法限制，但变压器笨重成本高、不宜频繁启动</td>
<td>大容量、空载轻载（风机水泵）</td>
</tr>
</tbody></table>
<h3 id="4-2-反接制动为什么必须用速度继电器"><a href="#4-2-反接制动为什么必须用速度继电器" class="headerlink" title="4.2 反接制动为什么必须用速度继电器"></a>4.2 反接制动为什么必须用速度继电器</h3><ul>
<li>答：反接制动是在电机还在惯性转动时接入反相序电源产生制动转矩；若转速降到零后不及时切除反向电源，电机将沿反方向重新启动。速度继电器 KS 检测转速，转速近零时其常开触点复位断开，自动切断反接接触器 KM2，保证准确停车不反转。</li>
</ul>
<h3 id="4-3-机械制动与电气制动判别"><a href="#4-3-机械制动与电气制动判别" class="headerlink" title="4.3 机械制动与电气制动判别"></a>4.3 机械制动与电气制动判别</h3><ul>
<li>行车吊钩、电梯要求断电后重物不能坠落，常用电磁抱闸（机械制动，断电制动型）；机床主轴要求快速、平稳停车，常用反接制动或能耗制动（电气制动）。</li>
</ul>
<h3 id="4-4-时序设计（习题-2-5）"><a href="#4-4-时序设计（习题-2-5）" class="headerlink" title="4.4 时序设计（习题 2-5）"></a>4.4 时序设计（习题 2-5）</h3><ul>
<li>见 3.7：KM1 启动 M1 并启动 KT1；KT1 延时 10 s 启 KM2（M2）并启动 KT2；KT2 再延时 20 s 用延时断开常闭切断公共回路，使 KM1、KM2 同时失电。</li>
<li>检查点：M1 启动后不要求先停，故 KM1 自锁保持到最后；两台”同时停”靠同一个 KT2 常闭串在两线圈公共回路上实现。</li>
</ul>
<h3 id="4-5-为什么用-PLC-取代继电器控制柜"><a href="#4-5-为什么用-PLC-取代继电器控制柜" class="headerlink" title="4.5 为什么用 PLC 取代继电器控制柜"></a>4.5 为什么用 PLC 取代继电器控制柜</h3><ul>
<li>答：继电器系统触点和导线多、一个触点故障全系统瘫痪、可靠性低，改工艺要重新布线、维修改造周期长；PLC 用软件程序实现逻辑和定时计数，可靠性高、抗干扰强，改逻辑只需改程序、扩展方便，并能通信联网和采集数据，正好满足 GM 十项指标。</li>
</ul>
<h2 id="五、术语、符号或关键表达"><a href="#五、术语、符号或关键表达" class="headerlink" title="五、术语、符号或关键表达"></a>五、术语、符号或关键表达</h2><table>
<thead>
<tr>
<th>术语&#x2F;符号</th>
<th>含义</th>
</tr>
</thead>
<tbody><tr>
<td>KM1&#x2F;KM2</td>
<td>正转&#x2F;反转（或启动&#x2F;运行）接触器，双重互锁防相间短路</td>
</tr>
<tr>
<td>SQ1~SQ4</td>
<td>行程开关；SQ1&#x2F;SQ2 自动换向，SQ3&#x2F;SQ4 极限限位</td>
</tr>
<tr>
<td>KT&#x2F;KT1&#x2F;KT2</td>
<td>时间继电器；延时闭合常开、延时断开常闭</td>
</tr>
<tr>
<td>自耦变压器减压</td>
<td>抽头 60&#x2F;75&#x2F;80%，$U_2&#x3D;U_1&#x2F;n$，延时切除全压运行</td>
</tr>
<tr>
<td>机械制动</td>
<td>电磁抱闸，靠摩擦力矩制动</td>
</tr>
<tr>
<td>反接制动</td>
<td>对调两相接入反向电源产生反向转矩</td>
</tr>
<tr>
<td>KS</td>
<td>速度继电器，转速近零时断开反向电源，防反转</td>
</tr>
<tr>
<td>调速公式</td>
<td>$n&#x3D;(1-s)\dfrac{60f}{p}$；变极&#x2F;变频&#x2F;变转差率</td>
</tr>
<tr>
<td>GM 十项指标</td>
<td>1968 年通用汽车招标要求（易编程、可靠、可扩展等）</td>
</tr>
<tr>
<td>第一台 PLC</td>
<td>1969 年美国 DEC 研制，梯形图编程</td>
</tr>
<tr>
<td>PLC&#x2F;IEC 定义</td>
<td>专为工业环境设计的数字运算电子系统，执行逻辑&#x2F;顺序&#x2F;定时&#x2F;计数&#x2F;运算</td>
</tr>
<tr>
<td>核心思想</td>
<td>用软件编程代替硬件接线</td>
</tr>
<tr>
<td>整体式&#x2F;模块式&#x2F;叠装式</td>
<td>按硬件结构分类；小型多整体式、大中型多模块式</td>
</tr>
<tr>
<td>低档&#x2F;中档&#x2F;高档</td>
<td>按功能分类；逻辑顺序→模拟量通信→复杂运算与网络</td>
</tr>
<tr>
<td>数字量&#x2F;模拟量 I&#x2F;O</td>
<td>开关量通断 &#x2F; 连续变化的电压电流信号</td>
</tr>
</tbody></table>
<h2 id="六、课堂任务与复习安排"><a href="#六、课堂任务与复习安排" class="headerlink" title="六、课堂任务与复习安排"></a>六、课堂任务与复习安排</h2><ul>
<li>课后查看教材<strong>第 38 页自耦变压器结构插图</strong>，理解单绕组抽头降压原理。</li>
<li>完成<strong>习题 2-5（并参考 2-6）</strong>：设计继电器-接触器系统，实现第一台启动 10 s 后第二台启动、再运行 20 s 两台同时停止，画出主电路和控制电路，注意时间继电器延时触点类型和主触头三极机械联动（虚线）。</li>
<li>复习要求：<ol>
<li>说清三种减压启动的接线、时序与适用场合，能比较优缺点；</li>
<li>讲清反接制动原理、KS 的作用和完整时序，知道机械制动与电气制动区别；</li>
<li>记住 PLC 诞生的年份（1968 招标、1969 第一台）、GM 十项指标的核心精神、IEC 定义和”软件代替硬件接线”；</li>
<li>能说出 PLC 四大特点趋势和两种分类（硬件结构三形式、功能三档次）及各自适用场景。</li>
</ol>
</li>
</ul>
<h2 id="七、待核对与疑问"><a href="#七、待核对与疑问" class="headerlink" title="七、待核对与疑问"></a>七、待核对与疑问</h2><table>
<thead>
<tr>
<th>问题</th>
<th>原因</th>
<th>建议核对方式</th>
</tr>
</thead>
<tbody><tr>
<td>GM 招标与第一台 PLC 年份（1968&#x2F;1969）、首台型号</td>
<td>录音口误为 1918&#x2F;1998，型号含糊（DEC PDP-14 &#x2F; MODICON 084 等）</td>
<td>以教材 PLC 发展史为准（通用 1968 招标、DEC 1969 首台）</td>
</tr>
<tr>
<td>NEMA 1980 命名、IEC 1985&#x2F;1987 时间</td>
<td>课堂只提 1980、1985 草案</td>
<td>查教材定义一节</td>
</tr>
<tr>
<td>自耦变压器抽头电压比（60&#x2F;75&#x2F;80%）</td>
<td>课堂列举</td>
<td>以教材和铭牌为准</td>
</tr>
<tr>
<td>速度继电器 KS 释放转速（约 100 r&#x2F;min）</td>
<td>课堂只讲”接近零”</td>
<td>查器件参数&#x2F;教材</td>
</tr>
<tr>
<td>反接制动是否串限流电阻及阻值</td>
<td>课堂未给数值</td>
<td>以教材反接制动电路为准</td>
</tr>
<tr>
<td>电磁抱闸通电&#x2F;断电制动类型</td>
<td>课堂未细分</td>
<td>查教材机械制动</td>
</tr>
<tr>
<td>S7-200&#x2F;S7-1200 指令执行时间（0.2&#x2F;0.1 μs）</td>
<td>课堂举例</td>
<td>以教材数据为准</td>
</tr>
<tr>
<td>习题 2-5、2-6 编号与图</td>
<td>课堂口述</td>
<td>对照教材习题页</td>
</tr>
</tbody></table>
<h2 id="八、复习与主动回忆"><a href="#八、复习与主动回忆" class="headerlink" title="八、复习与主动回忆"></a>八、复习与主动回忆</h2><h3 id="复习清单"><a href="#复习清单" class="headerlink" title="复习清单"></a>复习清单</h3><ol>
<li>用 2 分钟复述正反转双重互锁和 SQ1~SQ4 限位保护。</li>
<li>用 4 分钟比较串电阻、星-三角、自耦变压器三种减压启动的原理、时序、转矩与适用场合。</li>
<li>用 4 分钟讲清制动两大类、反接制动原理和速度继电器 KS 的作用与时序。</li>
<li>用 2 分钟写出异步电机转速公式和三类调速方法。</li>
<li>用 4 分钟完成”10 s 启第二台、再 20 s 同停”时序电路的逻辑叙述。</li>
<li>用 3 分钟说出继电器控制的缺点、GM 十项指标精神和第一台 PLC 的年份&#x2F;研制者。</li>
<li>用 3 分钟背诵 PLC 的 IEC 定义、核心思想和特点趋势。</li>
<li>用 3 分钟说出 PLC 按硬件结构和按功能档次的分类及适用对象。</li>
</ol>
<h3 id="主动回忆题"><a href="#主动回忆题" class="headerlink" title="主动回忆题"></a>主动回忆题</h3><ol>
<li>自耦变压器减压启动是怎样降低启动电压的？抽头 60%、80% 表示什么？它和星-三角相比有何优缺点？</li>
<li>电动机断电后为什么要制动？机械制动和电气制动的根本区别是什么？</li>
<li>叙述反接制动的完整过程，说明速度继电器 KS 在其中起什么作用。</li>
<li>反接制动若不装速度继电器会发生什么后果？</li>
<li>写出三相异步电动机转速公式，指出三种调速途径。</li>
<li>怎样用时间继电器实现”第一台启动 10 s 后第二台启动、再运行 20 s 两台同时停”？分别用到时间继电器的什么触点？</li>
<li>传统继电器-接触器控制系统有哪些主要缺点？</li>
<li>PLC 是哪一年、由哪家公司根据谁的招标要求首先研制出来的？GM 十项指标的核心精神是什么？</li>
<li>IEC 是怎样定义可编程控制器的？PLC 的核心思想是什么？</li>
<li>PLC 按硬件结构分为哪三种、各有何特点和适用对象？按功能档次分为哪三档，主要区别是什么？</li>
</ol>
<h3 id="答案要点"><a href="#答案要点" class="headerlink" title="答案要点"></a>答案要点</h3><ol>
<li>启动时电源经自耦变压器降压后再接到电机，二次侧电压 $U_2&#x3D;U_1&#x2F;n$；抽头 60%、80% 表示加到电机上的电压为额定电压的 60%、80%，可按负载选取；延时后切除变压器全压运行。与星-三角相比，它启动电压可选、启动转矩较大、不受电机绕组接法限制，但自耦变压器体积大、笨重、成本高、不宜频繁启动，适用于容量较大的空载&#x2F;轻载启动。</li>
<li>电机断电后转子和机械因惯性要继续转动一段时间，为快速、安全、准确定位停车需制动。机械制动靠电磁抱闸等机械装置产生摩擦力矩（如行车、电梯）；电气制动靠电气方法使电机产生与转向相反的电磁转矩（反接制动、能耗制动）。</li>
<li>电机正转时 KM1 闭合、转速升高使 KS 常开闭合；按下停止按钮 SB1，KM1 断开原相序电源，KM2 闭合接入对调两相后的反向电源，产生反向制动转矩使转速迅速下降；当转速接近零时 KS 常开复位断开，KM2 失电、切除反向电源，电机停转而不反转。</li>
<li>没有速度继电器，反向电源在转速降到零后仍接通，电动机会沿反方向重新启动（反转），造成设备和安全事故；KS 保证在转速近零时自动切除反向电源。</li>
<li>$n&#x3D;(1-s)n_0&#x3D;(1-s)\dfrac{60f}{p}$，f 为频率、p 为极对数、s 为转差率；调速途径有变极调速（改 p，有级）、变频调速（改 f，平滑高效）、变转差率调速（调压、转子串电阻等）。</li>
<li>按 SB2 使 KM1 自锁启动 M1，同时 KT1 得电；KT1 延时 10 s，用其延时闭合常开触点接通 KM2 启动 M2，同时 KT2 得电；KT2 再延时 20 s，用其延时断开常闭触点串入 KM1、KM2 的公共（自锁）回路，使两台同时失电停止。启动用延时闭合常开触点，定时停车用延时断开常闭触点。</li>
<li>继电器和导线数量庞大，一个电器（触点）故障就会使整个系统失效，可靠性低；逻辑靠硬件接线固定，改产品&#x2F;工艺要重新布线，改造维修周期长、工作量大；接线密集、查找故障困难。</li>
<li>1968 年美国通用汽车公司（GM）提出十项招标指标，1969 年美国数字设备公司（DEC）据此研制出世界第一台 PLC 并在 GM 生产线应用。十项指标的核心精神是：编程&#x2F;修改简单、维护方便、可靠性高、体积小、成本可与继电器竞争、能直接驱动现场执行元件、扩展方便、存储器可扩展、能与计算机交换数据。</li>
<li>IEC 定义：可编程控制器是一种专为工业环境应用而设计的数字运算操作电子系统，采用可编程存储器在内部执行逻辑运算、顺序控制、定时、计数和算术运算等指令，并通过数字式或模拟式 I&#x2F;O 控制各类机械和生产过程。核心思想是用软件编程代替硬件接线，改控制逻辑只需改程序而不必重新接线。</li>
<li>按硬件结构分：整体式（电源&#x2F;CPU&#x2F;I&#x2F;O 装一机箱，紧凑便宜，小型机常用）、模块式（各部分独立成模块、按需选配装于机架，灵活易扩展，大中型机常用）、叠装式（独立模块用电缆叠装、不用基板，兼顾紧凑与灵活）。按功能分：低档以逻辑&#x2F;定时&#x2F;计数&#x2F;顺序控制和少量模拟量为主、用于单机；中档增强模拟量处理、数据运算、远程 I&#x2F;O 和通信；高档具备复杂运算、强大网络通信，用于大规模过程控制和分布式自动化系统。</li>
</ol>

                
              </div>
            
            <hr/>
            <div>
              <div class="post-metas my-3">
  
  
    <div class="post-meta">
      <i class="iconfont icon-tags"></i>
      
        <a href="/tags/%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6-%E7%94%B5%E5%8A%A8%E6%9C%BA-PLC/" class="print-no-link">#电气控制 电动机 PLC</a>
      
    </div>
  
</div>


              
  

  <div class="license-box my-3">
    <div class="license-title">
      <div>电动机减压启动、反接制动与 PLC 入门</div>
      <div>https://tdexxx.github.io/2026/10/06/02_电气控制与PLC/电气控制与PLC_电动机控制与PLC入门_发布稿/</div>
    </div>
    <div class="license-meta">
      
        <div class="license-meta-item">
          <div>作者</div>
          <div>tdexxx</div>
        </div>
      
      
        <div class="license-meta-item license-meta-date">
          <div>发布于</div>
          <div>2026年10月6日</div>
        </div>
      
      
      
        <div class="license-meta-item">
          <div>许可协议</div>
          <div>
            
              
              
                <a class="print-no-link" target="_blank" href="https://creativecommons.org/licenses/by/4.0/">
                  <span class="hint--top hint--rounded" aria-label="BY - 署名">
                    <i class="iconfont icon-cc-by"></i>
                  </span>
                </a>
              
            
          </div>
        </div>
      
    </div>
    <div class="license-icon iconfont"></div>
  </div>



              
                <div class="post-prevnext my-3">
                  <article class="post-prev col-6">
                    
                    
                      <a href="/2026/10/06/01_%E6%95%B0%E6%8E%A7%E5%8A%A0%E5%B7%A5%E5%B7%A5%E8%89%BA%E4%B8%8E%E7%BC%96%E7%A8%8B/%E6%95%B0%E6%8E%A7%E5%8A%A0%E5%B7%A5%E5%B7%A5%E8%89%BA%E4%B8%8E%E7%BC%96%E7%A8%8B_%E7%BC%96%E7%A8%8B%E5%9F%BA%E7%A1%80%E4%B8%8E%E5%9D%90%E6%A0%87%E7%B3%BB_%E5%8F%91%E5%B8%83%E7%A8%BF/" title="数控编程基础：程序结构与机床坐标系判定">
                        <i class="iconfont icon-arrowleft"></i>
                        <span class="hidden-mobile">数控编程基础：程序结构与机床坐标系判定</span>
                        <span class="visible-mobile">上一篇</span>
                      </a>
                    
                  </article>
                  <article class="post-next col-6">
                    
                    
                      <a href="/2026/10/06/04_%E6%9C%BA%E6%A2%B0%E8%AE%BE%E8%AE%A1%E5%9F%BA%E7%A1%80/%E6%9C%BA%E6%A2%B0%E5%8E%9F%E7%90%86_%E5%9B%9B%E6%9D%86%E6%9C%BA%E6%9E%84%E4%B8%8E%E5%87%B8%E8%BD%AE%E6%9C%BA%E6%9E%84_%E5%8F%91%E5%B8%83%E7%A8%BF/" title="四杆机构曲柄条件、急回特性与凸轮机构设计">
                        <span class="hidden-mobile">四杆机构曲柄条件、急回特性与凸轮机构设计</span>
                        <span class="visible-mobile">下一篇</span>
                        <i class="iconfont icon-arrowright"></i>
                      </a>
                    
                  </article>
                </div>
              
            </div>

            
          </article>
        </div>
      </div>
    </div>

    <div class="side-col d-none d-lg-block col-lg-2">
      
  <aside class="sidebar" style="margin-left: -1rem">
    <div id="toc">
  <p class="toc-header">
    <i class="iconfont icon-list"></i>
    <span>目录</span>
  </p>
  <div class="toc-body" id="toc-body"></div>
</div>



  </aside>


    </div>
  </div>
</div>





  



  



  



  



  


  
  









    

    
      <a id="scroll-top-button" aria-label="TOP" href="#" role="button">
        <i class="iconfont icon-arrowup" aria-hidden="true"></i>
      </a>
    

    
      <div class="modal fade" id="modalSearch" tabindex="-1" role="dialog" aria-labelledby="ModalLabel"
     aria-hidden="true">
  <div class="modal-dialog modal-dialog-scrollable modal-lg" role="document">
    <div class="modal-content">
      <div class="modal-header text-center">
        <h4 class="modal-title w-100 font-weight-bold">搜索</h4>
        <button type="button" id="local-search-close" class="close" data-dismiss="modal" aria-label="Close">
          <span aria-hidden="true">&times;</span>
        </button>
      </div>
      <div class="modal-body mx-3">
        <div class="md-form mb-5">
          <input type="text" id="local-search-input" class="form-control validate">
          <label data-error="x" data-success="v" for="local-search-input">关键词</label>
        </div>
        <div class="list-group" id="local-search-result"></div>
      </div>
    </div>
  </div>
</div>

    

    
  </main>

  <footer>
    <div class="footer-inner">
  
    <div class="footer-content">
       <a href="https://hexo.io" target="_blank" rel="nofollow noopener"><span>Hexo</span></a> <i class="iconfont icon-love"></i> <a href="https://github.com/fluid-dev/hexo-theme-fluid" target="_blank" rel="nofollow noopener"><span>Fluid</span></a> 
    </div>
  
  
  
</div>

  </footer>

  <!-- Scripts -->
  
  <script  src="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.js" ></script>
  <link  rel="stylesheet" href="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.css" />

  <script>
    NProgress.configure({"showSpinner":false,"trickleSpeed":100})
    NProgress.start()
    window.addEventListener('load', function() {
      NProgress.done();
    })
  </script>


<script  src="https://lib.baomitu.com/jquery/3.6.4/jquery.min.js" ></script>
<script  src="https://lib.baomitu.com/twitter-bootstrap/4.6.1/js/bootstrap.min.js" ></script>
<script  src="/js/events.js" ></script>
<script  src="/js/plugins.js" ></script>


  <script  src="https://lib.baomitu.com/typed.js/2.0.12/typed.min.js" ></script>
  <script>
    (function (window, document) {
      var typing = Fluid.plugins.typing;
      var subtitle = document.getElementById('subtitle');
      if (!subtitle || !typing) {
        return;
      }
      var text = subtitle.getAttribute('data-typed-text');
      
        typing(text);
      
    })(window, document);
  </script>




  
    <script  src="/js/img-lazyload.js" ></script>
  




  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/tocbot/4.20.1/tocbot.min.js', function() {
    var toc = jQuery('#toc');
    if (toc.length === 0 || !window.tocbot) { return; }
    var boardCtn = jQuery('#board-ctn');
    var boardTop = boardCtn.offset().top;

    window.tocbot.init(Object.assign({
      tocSelector     : '#toc-body',
      contentSelector : '.markdown-body',
      linkClass       : 'tocbot-link',
      activeLinkClass : 'tocbot-active-link',
      listClass       : 'tocbot-list',
      isCollapsedClass: 'tocbot-is-collapsed',
      collapsibleClass: 'tocbot-is-collapsible',
      scrollSmooth    : true,
      includeTitleTags: true,
      headingsOffset  : -boardTop,
    }, CONFIG.toc));
    if (toc.find('.toc-list-item').length > 0) {
      toc.css('visibility', 'visible');
    }

    Fluid.events.registerRefreshCallback(function() {
      if ('tocbot' in window) {
        tocbot.refresh();
        var toc = jQuery('#toc');
        if (toc.length === 0 || !tocbot) {
          return;
        }
        if (toc.find('.toc-list-item').length > 0) {
          toc.css('visibility', 'visible');
        }
      }
    });
  });
</script>


  <script src=https://lib.baomitu.com/clipboard.js/2.0.11/clipboard.min.js></script>

  <script>Fluid.plugins.codeWidget();</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/anchor-js/5.0.0/anchor.min.js', function() {
    window.anchors.options = {
      placement: CONFIG.anchorjs.placement,
      visible  : CONFIG.anchorjs.visible
    };
    if (CONFIG.anchorjs.icon) {
      window.anchors.options.icon = CONFIG.anchorjs.icon;
    }
    var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
    var res = [];
    for (var item of el) {
      res.push('.markdown-body > ' + item.trim());
    }
    if (CONFIG.anchorjs.placement === 'left') {
      window.anchors.options.class = 'anchorjs-link-left';
    }
    window.anchors.add(res.join(', '));

    Fluid.events.registerRefreshCallback(function() {
      if ('anchors' in window) {
        anchors.removeAll();
        var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
        var res = [];
        for (var item of el) {
          res.push('.markdown-body > ' + item.trim());
        }
        if (CONFIG.anchorjs.placement === 'left') {
          anchors.options.class = 'anchorjs-link-left';
        }
        anchors.add(res.join(', '));
      }
    });
  });
</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.js', function() {
    Fluid.plugins.fancyBox();
  });
</script>


  <script>Fluid.plugins.imageCaption();</script>

  
      <script>
        if (!window.MathJax) {
          window.MathJax = {
            tex    : {
              inlineMath: { '[+]': [['$', '$']] }
            },
            loader : {
              load: ['ui/lazy']
            },
            options: {
              renderActions: {
                insertedScript: [200, () => {
                  document.querySelectorAll('mjx-container').forEach(node => {
                    let target = node.parentNode;
                    if (target.nodeName.toLowerCase() === 'li') {
                      target.parentNode.classList.add('has-jax');
                    }
                  });
                }, '', false]
              }
            }
          };
        } else {
          MathJax.startup.document.state(0);
          MathJax.texReset();
          MathJax.typeset();
          MathJax.typesetPromise();
        }

        Fluid.events.registerRefreshCallback(function() {
          if ('MathJax' in window && MathJax.startup.document && typeof MathJax.startup.document.state === 'function') {
            MathJax.startup.document.state(0);
            MathJax.texReset();
            MathJax.typeset();
            MathJax.typesetPromise();
          }
        });
      </script>
    

  <script  src="https://lib.baomitu.com/mathjax/3.2.2/es5/tex-mml-chtml.js" ></script>

  <script  src="/js/local-search.js" ></script>





<!-- 主题的启动项，将它保持在最底部 -->
<!-- the boot of the theme, keep it at the bottom -->
<script  src="/js/boot.js" ></script>


  

  <noscript>
    <div class="noscript-warning">博客在允许 JavaScript 运行的环境下浏览效果更佳</div>
  </noscript>
</body>
</html>
