

<!DOCTYPE html>
<html lang="zh-CN" data-default-color-scheme=auto>



<head>
  <meta charset="UTF-8">

  <link rel="apple-touch-icon" sizes="76x76" href="/img/fluid.png">
  <link rel="icon" href="/img/fluid.png">
  

  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=5.0, shrink-to-fit=no">
  <meta http-equiv="x-ua-compatible" content="ie=edge">
  
  <meta name="theme-color" content="#2f4154">
  <meta name="author" content="tdexxx">
  <meta name="keywords" content="">
  
    <meta name="description" content="S7-1200 PLC硬件结构与启保停控制实训笔记：CPU模块与DC&#x2F;DC&#x2F;DC选型、循环扫描五阶段、博途设备组态（通信左信号右），及电动机启停自锁梯形图（含考点） 本文整理《S7-1200 PLC 硬件结构与启保停控制实训（PLC 硬件结构与编程基础）》一课，是从继电接触控制进入 PLC 实训的第一课。内容分四部分：第一部分讲 PLC 的硬件结构与外部接口——数字量&amp;#x2F">
<meta property="og:type" content="article">
<meta property="og:title" content="S7-1200 硬件结构、循环扫描与启保停控制">
<meta property="og:url" content="https://tdexxx.github.io/2026/10/07/02_%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC/%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC_S7-1200%E7%A1%AC%E4%BB%B6%E4%B8%8E%E5%90%AF%E4%BF%9D%E5%81%9C%E6%8E%A7%E5%88%B6_%E5%8F%91%E5%B8%83%E7%A8%BF/index.html">
<meta property="og:site_name" content="tdexxx的博客">
<meta property="og:description" content="S7-1200 PLC硬件结构与启保停控制实训笔记：CPU模块与DC&#x2F;DC&#x2F;DC选型、循环扫描五阶段、博途设备组态（通信左信号右），及电动机启停自锁梯形图（含考点） 本文整理《S7-1200 PLC 硬件结构与启保停控制实训（PLC 硬件结构与编程基础）》一课，是从继电接触控制进入 PLC 实训的第一课。内容分四部分：第一部分讲 PLC 的硬件结构与外部接口——数字量&amp;#x2F">
<meta property="og:locale" content="zh_CN">
<meta property="article:published_time" content="2026-10-06T16:18:04.000Z">
<meta property="article:modified_time" content="2026-10-30T17:37:19.920Z">
<meta property="article:author" content="tdexxx">
<meta property="article:tag" content="PLC S7-1200 梯形图">
<meta name="twitter:card" content="summary_large_image">
  
  
  
  <title>S7-1200 硬件结构、循环扫描与启保停控制 - tdexxx的博客</title>

  <link  rel="stylesheet" href="https://lib.baomitu.com/twitter-bootstrap/4.6.1/css/bootstrap.min.css" />



  <link  rel="stylesheet" href="https://lib.baomitu.com/github-markdown-css/4.0.0/github-markdown.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/hint.css/2.7.0/hint.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.css" />



<!-- 主题依赖的图标库，不要自行修改 -->
<!-- Do not modify the link that theme dependent icons -->

<link rel="stylesheet" href="//at.alicdn.com/t/c/font_1749284_5i9bdhy70f8.css">



<link rel="stylesheet" href="//at.alicdn.com/t/c/font_1736178_k526ubmyhba.css">


<link  rel="stylesheet" href="/css/main.css" />


  <link id="highlight-css" rel="stylesheet" href="/css/highlight.css" />
  
    <link id="highlight-css-dark" rel="stylesheet" href="/css/highlight-dark.css" />
  




  <script id="fluid-configs">
    var Fluid = window.Fluid || {};
    Fluid.ctx = Object.assign({}, Fluid.ctx)
    var CONFIG = {"hostname":"tdexxx.github.io","root":"/","version":"1.9.8","typing":{"enable":true,"typeSpeed":70,"cursorChar":"_","loop":false,"scope":[]},"anchorjs":{"enable":true,"element":"h1,h2,h3,h4,h5,h6","placement":"left","visible":"hover","icon":""},"progressbar":{"enable":true,"height_px":3,"color":"#29d","options":{"showSpinner":false,"trickleSpeed":100}},"code_language":{"enable":true,"default":"TEXT"},"copy_btn":true,"image_caption":{"enable":true},"image_zoom":{"enable":true,"img_url_replace":["",""]},"toc":{"enable":true,"placement":"right","headingSelector":"h1,h2,h3,h4,h5,h6","collapseDepth":0},"lazyload":{"enable":true,"loading_img":"/img/loading.gif","onlypost":false,"offset_factor":2},"web_analytics":{"enable":false,"follow_dnt":true,"baidu":null,"google":{"measurement_id":null},"tencent":{"sid":null,"cid":null},"leancloud":{"app_id":null,"app_key":null,"server_url":null,"path":"window.location.pathname","ignore_local":false},"umami":{"src":null,"website_id":null,"domains":null,"start_time":"2022-12-10T00:00:00.000Z","token":null,"api_server":null}},"search_path":"/local-search.xml","include_content_in_search":true};

    if (CONFIG.web_analytics.follow_dnt) {
      var dntVal = navigator.doNotTrack || window.doNotTrack || navigator.msDoNotTrack;
      Fluid.ctx.dnt = dntVal && (dntVal.startsWith('1') || dntVal.startsWith('yes') || dntVal.startsWith('on'));
    }
  </script>
  <script  src="/js/utils.js" ></script>
  <script  src="/js/color-schema.js" ></script>
  


  
<meta name="generator" content="Hexo 7.3.0"></head>


<body>
  

  <header>
    

<div class="header-inner" style="height: 70vh;">
  <nav id="navbar" class="navbar fixed-top  navbar-expand-lg navbar-dark scrolling-navbar">
  <div class="container">
    <a class="navbar-brand" href="/">
      <strong>Fluid</strong>
    </a>

    <button id="navbar-toggler-btn" class="navbar-toggler" type="button" data-toggle="collapse"
            data-target="#navbarSupportedContent"
            aria-controls="navbarSupportedContent" aria-expanded="false" aria-label="Toggle navigation">
      <div class="animated-icon"><span></span><span></span><span></span></div>
    </button>

    <!-- Collapsible content -->
    <div class="collapse navbar-collapse" id="navbarSupportedContent">
      <ul class="navbar-nav ml-auto text-center">
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/" target="_self">
                <i class="iconfont icon-home-fill"></i>
                <span>首页</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/archives/" target="_self">
                <i class="iconfont icon-archive-fill"></i>
                <span>归档</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/categories/" target="_self">
                <i class="iconfont icon-category-fill"></i>
                <span>分类</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/tags/" target="_self">
                <i class="iconfont icon-tags-fill"></i>
                <span>标签</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/about/" target="_self">
                <i class="iconfont icon-user-fill"></i>
                <span>关于</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/links/" target="_self">
                <i class="iconfont icon-link-fill"></i>
                <span>友链</span>
              </a>
            </li>
          
        
        
          <li class="nav-item" id="search-btn">
            <a class="nav-link" target="_self" href="javascript:;" data-toggle="modal" data-target="#modalSearch" aria-label="Search">
              <i class="iconfont icon-search"></i>
            </a>
          </li>
          
        
        
          <li class="nav-item" id="color-toggle-btn">
            <a class="nav-link" target="_self" href="javascript:;" aria-label="Color Toggle">
              <i class="iconfont icon-dark" id="color-toggle-icon"></i>
            </a>
          </li>
        
      </ul>
    </div>
  </div>
</nav>

  

<div id="banner" class="banner" parallax=true
     style="background: url('/img/default.png') no-repeat center center; background-size: cover;">
  <div class="full-bg-img">
    <div class="mask flex-center" style="background-color: rgba(0, 0, 0, 0.3)">
      <div class="banner-text text-center fade-in-up">
        <div class="h2">
          
            <span id="subtitle" data-typed-text="S7-1200 硬件结构、循环扫描与启保停控制"></span>
          
        </div>

        
          
  <div class="mt-3">
    
    
      <span class="post-meta">
        <i class="iconfont icon-date-fill" aria-hidden="true"></i>
        <time datetime="2026-10-07 00:18" pubdate>
          2026年10月7日 凌晨
        </time>
      </span>
    
  </div>

  <div class="mt-1">
    
      <span class="post-meta mr-2">
        <i class="iconfont icon-chart"></i>
        
          8.6k 字
        
      </span>
    

    
      <span class="post-meta mr-2">
        <i class="iconfont icon-clock-fill"></i>
        
        
        
          72 分钟
        
      </span>
    

    
    
  </div>


        
      </div>

      
    </div>
  </div>
</div>

</div>

  </header>

  <main>
    
      

<div class="container-fluid nopadding-x">
  <div class="row nomargin-x">
    <div class="side-col d-none d-lg-block col-lg-2">
      

    </div>

    <div class="col-lg-8 nopadding-x-md">
      <div class="container nopadding-x-md" id="board-ctn">
        <div id="board">
          <article class="post-content mx-auto">
            <h1 id="seo-header">S7-1200 硬件结构、循环扫描与启保停控制</h1>
            
            
              <div class="markdown-body">
                
                <h1 id="S7-1200-PLC硬件结构与启保停控制实训笔记：CPU模块与DC-DC-DC选型、循环扫描五阶段、博途设备组态（通信左信号右），及电动机启停自锁梯形图（含考点）"><a href="#S7-1200-PLC硬件结构与启保停控制实训笔记：CPU模块与DC-DC-DC选型、循环扫描五阶段、博途设备组态（通信左信号右），及电动机启停自锁梯形图（含考点）" class="headerlink" title="S7-1200 PLC硬件结构与启保停控制实训笔记：CPU模块与DC&#x2F;DC&#x2F;DC选型、循环扫描五阶段、博途设备组态（通信左信号右），及电动机启停自锁梯形图（含考点）"></a>S7-1200 PLC硬件结构与启保停控制实训笔记：CPU模块与DC&#x2F;DC&#x2F;DC选型、循环扫描五阶段、博途设备组态（通信左信号右），及电动机启停自锁梯形图（含考点）</h1><blockquote>
<p>本文整理《S7-1200 PLC 硬件结构与启保停控制实训（PLC 硬件结构与编程基础）》一课，是从继电接触控制进入 PLC 实训的第一课。内容分四部分：第一部分讲 PLC 的<strong>硬件结构与外部接口</strong>——数字量&#x2F;模拟量 I&#x2F;O 单元（A&#x2F;D、D&#x2F;A 转换，0<del>10V、4</del>20mA 标准信号）、I&#x2F;O 扩展接口与通信接口、特殊功能模块、系统总线与人机界面&#x2F;远程 I&#x2F;O&#x2F;变频器通信（PROFINET、CM 1241、Modbus&#x2F;USS）；第二部分讲 PLC 的<strong>循环扫描工作原理</strong>——RUN&#x2F;STOP 两种模式、扫描周期、内部处理（看门狗）&#x2F;通信服务&#x2F;输入采样&#x2F;程序执行&#x2F;输出刷新五个阶段、输入映像寄存器与输出锁存器、系统响应滞后与窄脉冲丢失；第三部分讲<strong>西门子 S7-1200 硬件</strong>——CPU 面板与型号（1211C&#x2F;1212C&#x2F;1214C&#x2F;1215C&#x2F;1217C）、DC&#x2F;DC&#x2F;DC 与 AC&#x2F;DC&#x2F;继电器命名含义、高速计数&#x2F;PWM&#x2F;PTO&#x2F;运动控制&#x2F;PID 等集成工艺功能、信号模块 SM&#x2F;信号板 SB&#x2F;通信模块 CM&#x2F;电源模块 PM 及”<strong>通信模块在 CPU 左侧、信号模块在右侧</strong>“的组态规则；第四部分是实训核心——用 TIA Portal（博途）完成一台电动机的<strong>启动-保持-停止（启保停&#x2F;自锁）梯形图</strong>：I&#x2F;O 分配（启动 SB2→I0.0、停止 SB1→I0.1、输出 Q0.0）、自锁触点原理、下载与监控仿真，以及晶体管输出带交流负载时用<strong>中间继电器做交直流转换和强弱电隔离</strong>。文末附例题、术语地址表、待核对清单和主动回忆题（含答案要点）。</p>
</blockquote>
<h2 id="一、核心结论"><a href="#一、核心结论" class="headerlink" title="一、核心结论"></a>一、核心结论</h2><ul>
<li>PLC 硬件由<strong>输入部分、CPU（运算器＋存储器）、输出部分（继电器&#x2F;晶体管&#x2F;晶闸管）和电源</strong>组成，外部通过 I&#x2F;O 端子和通信接口连接现场设备。</li>
<li><strong>模拟量输入单元</strong>核心是 A&#x2F;D（模数转换）：把现场连续变化的模拟信号（标准为 0<del>10V 电压、4</del>20mA 电流）经滤波、采样转换成 CPU 能处理的数字量；<strong>模拟量输出单元</strong>核心是 D&#x2F;A（数模转换）：把 CPU 的数字量还原成模拟量去控制执行机构。</li>
<li>主机 I&#x2F;O 点数不足时通过 <strong>I&#x2F;O 扩展接口</strong>接扩展单元；特殊功能单元包括模拟量 I&#x2F;O 模块、通信模块、高速计数模块、运动控制模块；各模块经<strong>系统总线</strong>与人机界面（触摸屏）、其他 PLC 主从站、远程 I&#x2F;O、变频器交换数据；PROFINET 是基于工业以太网的开放式现场总线，CM 1241（RS232&#x2F;RS485）支持 Modbus、USS 等。</li>
<li>PLC 采用<strong>循环扫描、不断循环顺序执行</strong>的串行工作方式，有 <strong>RUN（运行）和 STOP（停止）两种模式</strong>；完成一次循环的时间称<strong>扫描周期</strong>，其长短取决于用户程序长短、指令种类和 CPU 执行速度。</li>
<li>一个扫描周期分<strong>五个阶段</strong>：①内部处理（自检硬件&#x2F;I&#x2F;O&#x2F;程序语法，复位看门狗）；②通信服务（与编程器、主从站、人机界面交换信息）；③输入采样（集中读入全部输入并刷新<strong>输入映像寄存器</strong>）；④程序执行（按顺序执行用户程序，结果送元件&#x2F;输出映像寄存器）；⑤输出刷新（把结果送<strong>输出锁存器</strong>，经继电器&#x2F;晶体管&#x2F;晶闸管驱动负载；下次刷新前锁存器状态不变）。</li>
<li>因串行扫描，PLC 对输入存在<strong>系统响应滞后（系统响应时间）</strong>；当<strong>输入窄脉冲宽度小于扫描周期时可能丢失</strong>（捕捉不到）；看门狗（监控定时器 WDT）设定时间略大于扫描周期，程序跑飞、扫描超时时报警&#x2F;复位。</li>
<li><strong>S7-1200</strong> 是西门子小型模块化 PLC，可装标准导轨，由 CPU 模块、信号模块 SM、信号板 SB、通信模块 CM、电源模块 PM 组成；CPU 集成微处理器、电源、数字量&#x2F;模拟量 I&#x2F;O 电路、以太网口和高速运动控制接口，面板有运行&#x2F;故障指示灯（绿运行、红故障）、可拆卸端子排和存储卡插口。</li>
<li>CPU 型号 1211C&#x2F;1212C&#x2F;1214C&#x2F;1215C&#x2F;1217C 物理尺寸和 I&#x2F;O 点数依次增大（具体点数以手册为准）；CPU 最多可组态多个高速计数器（课堂讲最多 6 个，1217C 有高达 1MHz 的高速计数，普通高速输入频率约 100kHz 量级，待核对）。</li>
<li>电源&#x2F;输入&#x2F;输出类型用三段表示：<strong>DC&#x2F;DC&#x2F;DC</strong>＝直流 24V 供电、直流输入、晶体管直流输出；<strong>AC&#x2F;DC&#x2F;继电器（RLY）</strong>＝交流供电、直流输入、继电器触点输出（可带交、直流负载）。</li>
<li>集成工艺功能：高速计数、频率测量、高速脉冲输出 <strong>PWM（脉宽调制）&#x2F;PTO（脉冲串）</strong>、运动控制（经工艺对象和 PLCopen 指令控制步进&#x2F;伺服的速度与位置）、<strong>PID（比例-积分-微分）闭环控制</strong>。</li>
<li>博途设备组态有强制物理规则：<strong>通信模块 CM 必须装在 CPU 左侧，信号模块 SM 必须装在 CPU 右侧</strong>，信号板 SB 装 CPU 正面槽位；拖错位置软件不允许。</li>
<li>TIA Portal（博途，课堂 V16，至少约 32GB 硬盘空间）开发流程：新建项目→添加新设备（选 S7-1200 CPU，如 1215C DC&#x2F;DC&#x2F;DC）→设备组态→建变量表（命名＋地址）→用梯形图 LAD 编程→编译→经以太网下载到 CPU→用监控表&#x2F;PLCSIM 仿真调试。</li>
<li><strong>启保停（自锁）控制</strong>：按下启动按钮 SB2（I0.0 常开）电机连续运行，松手不停（靠 Q0.0 常开自锁触点与启动触点并联”保持”）；按下停止按钮 SB1（I0.1 常闭）电机停止。梯形图为”启动常开 I0.0 与自锁常开 Q0.0 并联 → 串停止常闭 I0.1 → 输出线圈 Q0.0”。</li>
<li>DC&#x2F;DC&#x2F;DC 晶体管输出只能带直流低压负载，若接触器 KM 线圈是交流（如 AC220V），须先用 Q0.0 驱动直流<strong>中间继电器 KA</strong>，再用 KA 触点控制交流接触器，实现<strong>交直流转换和强弱电隔离</strong>。</li>
<li>相比纯继电器硬件接线，PLC 在控制点多、逻辑复杂时占地小、可整区集中控制、改逻辑只需改程序而不必重新接线。</li>
</ul>
<h2 id="二、知识结构"><a href="#二、知识结构" class="headerlink" title="二、知识结构"></a>二、知识结构</h2><ul>
<li>PLC 硬件结构与接口<ul>
<li>输入&#x2F;CPU&#x2F;输出&#x2F;电源；数字量与模拟量 I&#x2F;O（A&#x2F;D、D&#x2F;A、0<del>10V、4</del>20mA）</li>
<li>I&#x2F;O 扩展、通信接口、特殊功能模块、系统总线、PROFINET&#x2F;CM1241</li>
</ul>
</li>
<li>工作原理<ul>
<li>RUN&#x2F;STOP、扫描周期、五阶段、映像寄存器&#x2F;锁存器</li>
<li>响应滞后、窄脉冲丢失、看门狗</li>
</ul>
</li>
<li>S7-1200 硬件<ul>
<li>CPU 面板&#x2F;型号点数；DC&#x2F;DC&#x2F;DC 命名；集成工艺功能</li>
<li>SM&#x2F;SB&#x2F;CM&#x2F;PM 模块与”左通信、右信号”组态规则</li>
</ul>
</li>
<li>博途软件与开发流程</li>
<li>启保停实训<ul>
<li>I&#x2F;O 分配、自锁梯形图、下载与监控仿真、中间继电器隔离、PLC 优势</li>
</ul>
</li>
</ul>
<h2 id="三、详细笔记"><a href="#三、详细笔记" class="headerlink" title="三、详细笔记"></a>三、详细笔记</h2><h3 id="3-1-PLC-的硬件基本组成"><a href="#3-1-PLC-的硬件基本组成" class="headerlink" title="3.1 PLC 的硬件基本组成"></a>3.1 PLC 的硬件基本组成</h3><ul>
<li>小型 PLC 内部主要由四部分组成：<strong>输入单元（输入端子与输入电路）、CPU（中央处理器，含运算器和存储器）、输出单元（继电器&#x2F;晶体管&#x2F;晶闸管输出电路与输出端子）和电源</strong>。</li>
<li>现场的按钮、行程开关、传感器接到输入端子；接触器线圈、指示灯、电磁阀等执行元件接到输出端子；CPU 按用户程序对输入信号运算后控制输出。</li>
<li>I&#x2F;O 点数（输入&#x2F;输出端子数量）是 PLC 的重要规格，点数不够时靠扩展模块增加。</li>
</ul>
<h3 id="3-2-数字量与模拟量输入输出单元"><a href="#3-2-数字量与模拟量输入输出单元" class="headerlink" title="3.2 数字量与模拟量输入输出单元"></a>3.2 数字量与模拟量输入输出单元</h3><ul>
<li><strong>数字量（开关量）I&#x2F;O</strong>：处理只有通&#x2F;断（1&#x2F;0）两种状态的信号，如按钮、限位开关、指示灯、接触器线圈。</li>
<li><strong>模拟量输入单元（AI）</strong>：<ul>
<li>现场温度、压力、流量、转速等是连续变化的模拟量，变送器把它们变换成标准的电信号，常用 <strong>0<del>10V 直流电压或 4</del>20mA 直流电流</strong>；</li>
<li>模拟量输入单元对信号滤波后进行 <strong>A&#x2F;D 转换（模数转换）</strong>，把连续模拟量量化成若干位二进制数字量送入 CPU。</li>
</ul>
</li>
<li><strong>模拟量输出单元（AO）</strong>：把 CPU 运算得到的数字量经 <strong>D&#x2F;A 转换（数模转换）</strong>还原成 0<del>10V&#x2F;4</del>20mA 等模拟信号，去调节变频器、调节阀等执行机构。</li>
</ul>
<h3 id="3-3-外部接口、扩展单元与通信"><a href="#3-3-外部接口、扩展单元与通信" class="headerlink" title="3.3 外部接口、扩展单元与通信"></a>3.3 外部接口、扩展单元与通信</h3><ul>
<li><strong>I&#x2F;O 扩展接口</strong>：当主机 I&#x2F;O 点数不足时，通过它连接 I&#x2F;O 扩展单元。</li>
<li><strong>特殊功能单元（模块）</strong>：为增强 PLC 功能而开发，包括模拟量 I&#x2F;O 模块、通信模块、高速计数模块、运动控制模块等。</li>
<li><strong>通信接口与系统总线</strong>：各模块通过系统总线和通信口连接，实现 PLC 与编程器（电脑）、人机界面 HMI（触摸屏）、其他 PLC 主&#x2F;从站、远程 I&#x2F;O、变频器等设备之间的数据交换。</li>
<li>常见通信方式（了解）：<ul>
<li><strong>PROFINET</strong>：基于工业以太网的开放式现场总线，是现场总线发展趋势，可一直延伸到最底层现场设备；S7-1200 CPU 自带以太网口支持；</li>
<li><strong>CM 1241 通信模块</strong>：提供 RS232&#x2F;RS485 接口，可使 S7-1200 作为 <strong>Modbus</strong> 主站或从站，并支持 <strong>USS</strong> 协议与变频器通信；</li>
<li>另有 GPRS 远程通信模块（如 CP 1242&#x2F;1243 系列）可实现远距离监视与控制。</li>
</ul>
</li>
</ul>
<h3 id="3-4-PLC-的循环扫描工作方式与运行模式"><a href="#3-4-PLC-的循环扫描工作方式与运行模式" class="headerlink" title="3.4 PLC 的循环扫描工作方式与运行模式"></a>3.4 PLC 的循环扫描工作方式与运行模式</h3><ul>
<li>PLC 有两种基本运行模式：<strong>RUN（运行）</strong>和 <strong>STOP（停止）</strong>。在 RUN 模式下，CPU 周而复始地按固定顺序执行，称为<strong>循环扫描</strong>。</li>
<li><strong>扫描周期</strong>：完成一次完整扫描（循环）所需要的时间；它与用户程序长短、指令种类（简单&#x2F;复杂指令）以及 CPU 执行指令的速度有关。优化程序、精简指令可缩短扫描周期。</li>
<li>循环扫描是 PLC 区别于继电器控制的根本特征，本质是一种<strong>串行</strong>工作方式（继电器电路是并行、同时动作）。</li>
</ul>
<h3 id="3-5-扫描过程的五个阶段"><a href="#3-5-扫描过程的五个阶段" class="headerlink" title="3.5 扫描过程的五个阶段"></a>3.5 扫描过程的五个阶段</h3><ol>
<li><strong>内部处理阶段</strong>：CPU 自检，检查自身功能是否正常、I&#x2F;O 连接是否正常、用户程序是否有语法错误；同时<strong>定期复位监控定时器（看门狗 WDT）</strong>。看门狗的设定时间略大于正常扫描周期，若程序陷入死循环或跑飞、扫描时间超限，看门狗得不到及时复位就会报警并引起系统复位，保证安全。</li>
<li><strong>通信服务阶段</strong>：完成与编程器、PLC 主从站、操作站、人机交互界面等设备的通信和信息交换。</li>
<li><strong>输入处理（输入采样）阶段</strong>：CPU 把所有外部输入电路的接通&#x2F;断开状态<strong>集中采样一次</strong>，并存入相应的<strong>输入映像寄存器</strong>，该阶段内输入映像寄存器被刷新；在本次扫描的其余时间里，即使外部输入变化，输入映像寄存器内容也保持到下一扫描周期才更新。</li>
<li><strong>程序执行阶段</strong>：CPU 按用户程序从上到下、从左到右的顺序，从输入映像寄存器（和其他元件映像寄存器）读取状态进行逻辑运算，结果写入输出映像寄存器（元件映像寄存器）。</li>
<li><strong>输出处理（输出刷新）阶段</strong>：CPU 把输出映像寄存器（<strong>输出锁存器</strong>）的状态集中送到输出接口，经继电器、晶体管或晶闸管驱动外部负载；在下一个输出刷新阶段到来之前，输出锁存器的状态保持不变。</li>
</ol>
<h3 id="3-6-系统响应滞后与窄脉冲丢失"><a href="#3-6-系统响应滞后与窄脉冲丢失" class="headerlink" title="3.6 系统响应滞后与窄脉冲丢失"></a>3.6 系统响应滞后与窄脉冲丢失</h3><ul>
<li>由于串行循环扫描，从输入信号发生变化的时刻，到 PLC 输出改变、外部负载状态相应改变，需要经过一段时间，称为<strong>系统响应时间（系统响应滞后）</strong>。</li>
<li><strong>窄脉冲丢失</strong>：PLC 只在每个扫描周期的输入采样阶段读输入，若某输入信号是一个很窄的脉冲、其<strong>脉冲宽度小于扫描周期</strong>，就可能恰好在采样时刻之外出现而不被检测到，造成信号丢失；要求可靠捕捉的输入脉冲宽度应大于扫描周期（或使用高速计数器&#x2F;中断输入）。</li>
<li>串行扫描还与数字电路中的”竞争与冒险”概念相关：信号在时间上的先后会影响结果，分析时序时要注意这种滞后。</li>
</ul>
<h3 id="3-7-S7-1200-硬件组成与-CPU-面板"><a href="#3-7-S7-1200-硬件组成与-CPU-面板" class="headerlink" title="3.7 S7-1200 硬件组成与 CPU 面板"></a>3.7 S7-1200 硬件组成与 CPU 面板</h3><ul>
<li>S7-1200 是西门子紧凑型小型 PLC，采用模块化结构，可方便地安装在标准导轨上，主要包括 <strong>CPU 模块、信号模块 SM、信号板 SB、通信模块 CM、电源模块 PM</strong>。</li>
<li>CPU 模块把微处理器、集成电源、数字量&#x2F;模拟量输入输出电路、以太网接口、高速运动控制接口等紧凑集成在一台主机上。</li>
<li>CPU 面板上一般有：可拆卸的接线端子排、I&#x2F;O 状态指示灯、CPU 运行状态指示灯（<strong>绿色表示运行正常、红色表示故障</strong>）、存储卡插口、以太网（网线）接口等。</li>
</ul>
<h3 id="3-8-CPU-型号与-I-O-点数"><a href="#3-8-CPU-型号与-I-O-点数" class="headerlink" title="3.8 CPU 型号与 I&#x2F;O 点数"></a>3.8 CPU 型号与 I&#x2F;O 点数</h3><ul>
<li>常见型号有 <strong>CPU 1211C、1212C、1214C、1215C、1217C</strong> 等，型号数字越大，物理尺寸越大、本机集成的数字量输入&#x2F;输出点数越多、可扩展能力越强（如课堂展示的 1212C 点数较少、1214C&#x2F;1215C 点数更多）。各型号具体的”几入几出”以教材&#x2F;选型手册为准（待核对）。</li>
</ul>
<h3 id="3-9-电源配置与-DC-DC-DC、AC-DC-继电器命名"><a href="#3-9-电源配置与-DC-DC-DC、AC-DC-继电器命名" class="headerlink" title="3.9 电源配置与 DC&#x2F;DC&#x2F;DC、AC&#x2F;DC&#x2F;继电器命名"></a>3.9 电源配置与 DC&#x2F;DC&#x2F;DC、AC&#x2F;DC&#x2F;继电器命名</h3><ul>
<li>S7-1200 CPU 型号后缀用三段表示”<strong>电源电压 &#x2F; 输入类型 &#x2F; 输出类型</strong>“：<ul>
<li><strong>DC&#x2F;DC&#x2F;DC</strong>：第一段 DC 表示 CPU 用直流 24V 供电；第二段 DC 表示数字量输入为直流（接直流 24V 开关信号）；第三段 DC 表示输出为<strong>晶体管</strong>直流输出（只能带直流负载、动作快、适合高速脉冲）。</li>
<li><strong>AC&#x2F;DC&#x2F;继电器（RLY）</strong>：第一段 AC 表示 CPU 用交流电源供电；第二段 DC 表示直流输入；第三段”继电器”表示输出为<strong>继电器触点</strong>输出（触点可接通直流或交流负载、容量较大，但动作速度慢、有机械寿命）。</li>
</ul>
</li>
<li>选型时要根据现场电源、输入信号和负载（直流&#x2F;交流、容量）综合选择。</li>
</ul>
<h3 id="3-10-S7-1200-的集成工艺功能"><a href="#3-10-S7-1200-的集成工艺功能" class="headerlink" title="3.10 S7-1200 的集成工艺功能"></a>3.10 S7-1200 的集成工艺功能</h3><ul>
<li><strong>高速计数与频率测量</strong>：CPU 可组态多个高速计数器（课堂讲最多 6 个，可使用 CPU 内置输入或信号板输入；1217C 有高达 1MHz 的高速计数通道，普通高速输入频率在 100kHz 量级，具体数值待核对），用于接编码器等脉冲信号并测频。</li>
<li><strong>高速脉冲输出</strong>：<strong>PWM（脉宽调制）</strong>输出周期固定、占空比可调的脉冲，经滤波可得到近似模拟量；<strong>PTO（脉冲串输出）</strong>输出一定数量和频率的脉冲。</li>
<li><strong>运动控制</strong>：高速脉冲输出配合”工艺对象”和 PLCopen 运动控制指令，对<strong>步进电机或伺服电机</strong>进行速度和位置控制。</li>
<li><strong>PID 控制</strong>：CPU 内置比例-积分-微分闭环控制功能，用于温度、压力、速度等连续量的闭环调节。</li>
</ul>
<h3 id="3-11-信号模块、信号板、通信模块与电源模块"><a href="#3-11-信号模块、信号板、通信模块与电源模块" class="headerlink" title="3.11 信号模块、信号板、通信模块与电源模块"></a>3.11 信号模块、信号板、通信模块与电源模块</h3><ul>
<li><strong>信号模块 SM</strong>：装在 CPU 右侧，提供数字量 I&#x2F;O、模拟量 I&#x2F;O 等扩展点数；模块上有状态指示灯，绿色为运行、红色为故障。</li>
<li><strong>信号板 SB</strong>：装在 CPU 正面（顶部）的小槽内，只增加少量 I&#x2F;O&#x2F;通信能力，不额外占用右侧空间、不增大整机宽度。</li>
<li><strong>通信模块 CM</strong>：装在 CPU 左侧（如 CM 1241 的 RS232&#x2F;RS485、PROFINET 等）。</li>
<li><strong>电源模块 PM</strong>：把市电变换为直流 24V，为 CPU、信号板&#x2F;信号模块、通信模块以及现场传感器供电；当扩展模块所需功率超出 CPU 本体供电能力时，需外加电源模块。</li>
<li><strong>设备组态强制规则（考点）</strong>：在博途中组态机架时，<strong>所有通信模块必须配置在 CPU 左侧，所有信号模块必须配置在 CPU 右侧</strong>；把模块拖到错误一侧软件不接受，这与实际安装位置一一对应。</li>
</ul>
<h3 id="3-12-TIA-Portal（博途）软件与项目开发流程"><a href="#3-12-TIA-Portal（博途）软件与项目开发流程" class="headerlink" title="3.12 TIA Portal（博途）软件与项目开发流程"></a>3.12 TIA Portal（博途）软件与项目开发流程</h3><ul>
<li>编程软件为 <strong>TIA Portal（博途）</strong>，课堂用 V16 版本（市面 V18&#x2F;V19 亦可），软件较大，安装<strong>至少需要约 32GB 硬盘空间</strong>，建议在实验室或配置较高的电脑上安装。</li>
<li>界面有 Portal 视图（入口向导）和项目视图（工程组态），包含菜单栏、工作区、任务卡、巡视（详细信息）窗口等。</li>
<li>基本开发流程：<ol>
<li>创建新项目、打开项目视图；</li>
<li>“添加新设备”→控制器→选 SIMATIC S7-1200→选具体 CPU 型号和版本（教材用 CPU 1215C DC&#x2F;DC&#x2F;DC，订货号&#x2F;固件版本以教材为准）；</li>
<li>添加后自动生成机架（导轨），进行<strong>设备组态</strong>：左侧拖通信模块、右侧拖信号模块；</li>
<li>在<strong>变量表（PLC 变量）</strong>中为每个 I&#x2F;O 命名并指定地址（如启动按钮 I0.0）；</li>
<li>用<strong>梯形图 LAD</strong>（触点、线圈等图形符号）编写主程序 OB1；</li>
<li><strong>编译</strong>，检查无错误（警告酌情处理）；</li>
<li>计算机经网线与 CPU 以太网口连接，选择通信接口、搜索（在线访问）到设备后<strong>下载</strong>程序；</li>
<li>用<strong>监控表</strong>强制&#x2F;修改变量值（0&#x2F;1）或用 <strong>PLCSIM 仿真器、Factory IO</strong> 等进行离线&#x2F;三维仿真调试；还可组态触摸屏 HMI。</li>
</ol>
</li>
</ul>
<h3 id="3-13-实训：电动机启保停（启动-保持-停止）控制"><a href="#3-13-实训：电动机启保停（启动-保持-停止）控制" class="headerlink" title="3.13 实训：电动机启保停（启动-保持-停止）控制"></a>3.13 实训：电动机启保停（启动-保持-停止）控制</h3><ul>
<li><strong>控制要求</strong>：用 S7-1200（教材用 CPU 1214C&#x2F;1215C DC&#x2F;DC&#x2F;DC）控制一台电动机——按下启动按钮 SB2，电动机启动并<strong>连续运行</strong>（松开 SB2 仍运行）；按下停止按钮 SB1，电动机停止。</li>
<li><strong>I&#x2F;O 分配表</strong>：</li>
</ul>
<table>
<thead>
<tr>
<th>元件</th>
<th>功能</th>
<th>PLC 地址</th>
<th>程序中触点</th>
</tr>
</thead>
<tbody><tr>
<td>启动按钮 SB2（常开）</td>
<td>启动</td>
<td>输入 I0.0</td>
<td>常开触点</td>
</tr>
<tr>
<td>停止按钮 SB1（常闭&#x2F;演示常开）</td>
<td>停止</td>
<td>输入 I0.1</td>
<td>常闭触点</td>
</tr>
<tr>
<td>接触器&#x2F;中间继电器线圈 K（KM&#x2F;KA）</td>
<td>控制电机</td>
<td>输出 Q0.0</td>
<td>输出线圈</td>
</tr>
</tbody></table>
<ul>
<li><strong>梯形图（启保停&#x2F;自锁电路）</strong>：从左母线出发，把<strong>启动按钮常开触点 I0.0</strong> 与 <strong>输出 Q0.0 的常开辅助触点并联</strong>，再串联<strong>停止按钮常闭触点 I0.1</strong>，最后接<strong>输出线圈 Q0.0</strong> 到右母线。用文字表达逻辑关系：</li>
</ul>
<p>$$Q0.0&#x3D;(I0.0+Q0.0)\cdot\overline{I0.1}$$</p>
<ul>
<li><strong>工作过程（启—保—停）</strong>：<ul>
<li><strong>启动</strong>：按下 SB2，I0.0 常开触点闭合，能流经停止常闭触点 I0.1 使输出线圈 Q0.0 得电，电机启动；</li>
<li><strong>保持（自锁&#x2F;自保）</strong>：Q0.0 得电的同时，与其并联的 Q0.0 常开触点闭合；松开 SB2 后 I0.0 断开，但能流改经已闭合的 Q0.0 触点继续给线圈供电，把输出状态”记忆&#x2F;保持”下来，电机连续运行；</li>
<li><strong>停止</strong>：按下 SB1，串联在回路中的 I0.1 常闭触点断开，线圈 Q0.0 失电，其常开自锁触点也随之断开，即使松开停止按钮也不会自行再启动，电机停止。</li>
</ul>
</li>
<li>该梯形图与前面继电接触控制中的”启动常开按钮并联接触器自锁常开触点、再串停止常闭按钮、接接触器线圈”完全对应，只是把硬件接线逻辑改用 PLC 程序实现，二者思路相通。</li>
<li><strong>监控仿真</strong>：在监控表中把 I0.0 修改为 1（相当于按住启动），Q0.0 变为 1 并自锁保持；再把 I0.0 改回 0（松手）Q0.0 仍为 1；把停止 I0.1 修改为 1 使其常闭断开，Q0.0 变为 0。注意变量必须先在变量表中正确定义，监控时才能修改。</li>
</ul>
<h3 id="3-14-输出类型不匹配与中间继电器隔离"><a href="#3-14-输出类型不匹配与中间继电器隔离" class="headerlink" title="3.14 输出类型不匹配与中间继电器隔离"></a>3.14 输出类型不匹配与中间继电器隔离</h3><ul>
<li>DC&#x2F;DC&#x2F;DC 型 CPU 的输出是晶体管直流输出（直流 24V 等级），若现场接触器 KM 线圈是交流负载（如 AC220V，具体电压以图纸为准），PLC 输出不能直接驱动。</li>
<li>做法：用 PLC 的 Q0.0 先驱动一个直流<strong>中间继电器 KA</strong> 的线圈，再用 KA 的触点去接通交流接触器 KM 的线圈和交流主回路。</li>
<li>作用：①实现<strong>交直流转换（过渡）</strong>；②实现<strong>强电与弱电的隔离</strong>，保护 PLC 输出点，类似手机充电器把交流变换成直流给手机供电。</li>
</ul>
<h3 id="3-15-PLC-控制相对继电器控制的优势"><a href="#3-15-PLC-控制相对继电器控制的优势" class="headerlink" title="3.15 PLC 控制相对继电器控制的优势"></a>3.15 PLC 控制相对继电器控制的优势</h3><ul>
<li>当工业现场要控制几十、几百甚至上千台设备、逻辑较复杂时，PLC 相比传统继电器柜<strong>占用空间小、可整区集中控制、可靠性高</strong>；</li>
<li>最关键的是<strong>改变控制逻辑只需修改程序、重新下载，不必像继电器电路那样重新接线、改动硬件</strong>，调试和改造方便。</li>
</ul>
<h2 id="四、例题与案例分析"><a href="#四、例题与案例分析" class="headerlink" title="四、例题与案例分析"></a>四、例题与案例分析</h2><h3 id="4-1-扫描阶段排序题"><a href="#4-1-扫描阶段排序题" class="headerlink" title="4.1 扫描阶段排序题"></a>4.1 扫描阶段排序题</h3><ul>
<li>给出”输出刷新、输入采样、内部处理、程序执行、通信服务”，要求按一个扫描周期排序：内部处理→通信服务→输入采样→程序执行→输出刷新。</li>
</ul>
<h3 id="4-2-窄脉冲与看门狗判断"><a href="#4-2-窄脉冲与看门狗判断" class="headerlink" title="4.2 窄脉冲与看门狗判断"></a>4.2 窄脉冲与看门狗判断</h3><ul>
<li>某输入脉冲宽度为 2ms，而 PLC 扫描周期为 10ms，该脉冲可能在两次输入采样之间出现并消失，PLC 捕捉不到（信号丢失），应缩短扫描周期或改用高速计数&#x2F;中断输入；若用户程序死循环使扫描时间超过看门狗设定值，看门狗不能被复位，将报警并使系统复位。</li>
</ul>
<h3 id="4-3-模块安装位置判断"><a href="#4-3-模块安装位置判断" class="headerlink" title="4.3 模块安装位置判断"></a>4.3 模块安装位置判断</h3><ul>
<li>在博途中为 S7-1200 组态：CM 1241 通信模块只能拖到 CPU 左侧，数字量&#x2F;模拟量信号模块 SM 只能拖到右侧，信号板 SB 装 CPU 正面；拖错位置系统不接受。</li>
</ul>
<h3 id="4-4-CPU-型号后缀含义"><a href="#4-4-CPU-型号后缀含义" class="headerlink" title="4.4 CPU 型号后缀含义"></a>4.4 CPU 型号后缀含义</h3><ul>
<li>CPU 1214C DC&#x2F;DC&#x2F;DC：直流 24V 供电、直流输入、晶体管直流输出；CPU 1214C AC&#x2F;DC&#x2F;RLY：交流供电、直流输入、继电器触点输出，可直接带交流负载。</li>
</ul>
<h3 id="4-5-启保停梯形图分析"><a href="#4-5-启保停梯形图分析" class="headerlink" title="4.5 启保停梯形图分析"></a>4.5 启保停梯形图分析</h3><ul>
<li>见 3.13：指出启动触点 I0.0、自锁触点 Q0.0、停止常闭 I0.1 和输出线圈 Q0.0；说明为什么松开启动按钮电机仍运行（自锁触点闭合自供电）、按下停止为何能停机且不能自行重启（线圈失电后自锁触点断开）。</li>
</ul>
<h3 id="4-6-晶体管输出带交流负载"><a href="#4-6-晶体管输出带交流负载" class="headerlink" title="4.6 晶体管输出带交流负载"></a>4.6 晶体管输出带交流负载</h3><ul>
<li>DC&#x2F;DC&#x2F;DC 型 PLC 控制 AC220V 接触器：Q0.0→直流中间继电器 KA 线圈，KA 常开触点→交流接触器 KM 线圈回路，完成交直流转换与强弱电隔离。</li>
</ul>
<h2 id="五、术语、地址或关键表达"><a href="#五、术语、地址或关键表达" class="headerlink" title="五、术语、地址或关键表达"></a>五、术语、地址或关键表达</h2><table>
<thead>
<tr>
<th>术语&#x2F;符号</th>
<th>含义</th>
</tr>
</thead>
<tbody><tr>
<td>AI&#x2F;AO、A&#x2F;D、D&#x2F;A</td>
<td>模拟量输入&#x2F;输出、模数&#x2F;数模转换（0<del>10V、4</del>20mA）</td>
</tr>
<tr>
<td>映像寄存器&#x2F;输出锁存器</td>
<td>输入采样集中存入&#x2F;输出刷新集中送出并保持</td>
</tr>
<tr>
<td>RUN&#x2F;STOP</td>
<td>运行&#x2F;停止模式</td>
</tr>
<tr>
<td>扫描周期</td>
<td>完成一次循环扫描的时间，与程序长度、指令、CPU 速度有关</td>
</tr>
<tr>
<td>看门狗 WDT</td>
<td>监控定时器，扫描超时未复位则报警&#x2F;系统复位</td>
</tr>
<tr>
<td>系统响应时间</td>
<td>输入变化到输出负载状态改变的滞后时间</td>
</tr>
<tr>
<td>SM&#x2F;SB&#x2F;CM&#x2F;PM</td>
<td>信号模块（右）&#x2F;信号板（正面）&#x2F;通信模块（左）&#x2F;电源模块</td>
</tr>
<tr>
<td>DC&#x2F;DC&#x2F;DC</td>
<td>直流供电&#x2F;直流输入&#x2F;晶体管直流输出</td>
</tr>
<tr>
<td>AC&#x2F;DC&#x2F;RLY</td>
<td>交流供电&#x2F;直流输入&#x2F;继电器输出</td>
</tr>
<tr>
<td>PWM&#x2F;PTO</td>
<td>脉宽调制&#x2F;脉冲串高速脉冲输出</td>
</tr>
<tr>
<td>PID</td>
<td>比例-积分-微分闭环控制</td>
</tr>
<tr>
<td>PROFINET &#x2F; CM1241</td>
<td>工业以太网现场总线 &#x2F; RS232·RS485（Modbus、USS）</td>
</tr>
<tr>
<td>I0.0 &#x2F; I0.1 &#x2F; Q0.0</td>
<td>启动 SB2 &#x2F; 停止 SB1 &#x2F; 输出（中间继电器或接触器）</td>
</tr>
<tr>
<td>启保停逻辑</td>
<td>$Q0.0&#x3D;(I0.0+Q0.0)\cdot\overline{I0.1}$</td>
</tr>
<tr>
<td>TIA Portal</td>
<td>博途编程软件（V16，约 32GB 空间）</td>
</tr>
</tbody></table>
<h2 id="六、课堂任务与复习安排"><a href="#六、课堂任务与复习安排" class="headerlink" title="六、课堂任务与复习安排"></a>六、课堂任务与复习安排</h2><ul>
<li>课后自行安装 TIA Portal（博途）软件并熟悉编程环境（项目视图、设备组态、变量表、梯形图编辑器、监控表）。</li>
<li>完成<strong>电动机启停（启保停）控制的梯形图编程练习</strong>：建项目、组态 CPU、做 I&#x2F;O 分配、写自锁梯形图、编译并用仿真&#x2F;监控表验证启动保持与停止。</li>
<li>复习要求：<ol>
<li>说清 PLC 硬件组成和模拟量 A&#x2F;D、D&#x2F;A 转换过程及标准信号；</li>
<li>背出循环扫描五个阶段、扫描周期影响因素、输入映像寄存器和输出锁存器作用；</li>
<li>解释系统响应滞后、窄脉冲丢失和看门狗；</li>
<li>看懂 S7-1200 型号与 DC&#x2F;DC&#x2F;DC、AC&#x2F;DC&#x2F;RLY 命名，记住模块”左通信、右信号”组态规则；</li>
<li>独立画出启保停梯形图、写 I&#x2F;O 分配表并说明自锁原理和中间继电器隔离作用。</li>
</ol>
</li>
</ul>
<h2 id="七、待核对与疑问"><a href="#七、待核对与疑问" class="headerlink" title="七、待核对与疑问"></a>七、待核对与疑问</h2><table>
<thead>
<tr>
<th>问题</th>
<th>原因</th>
<th>建议核对方式</th>
</tr>
</thead>
<tbody><tr>
<td>各 CPU（1211C&#x2F;1212C&#x2F;1214C&#x2F;1215C&#x2F;1217C）准确 I&#x2F;O 点数</td>
<td>录音口述”6入4出&#x2F;8入6出&#x2F;14入10出”含糊</td>
<td>查 S7-1200 选型手册&#x2F;教材</td>
</tr>
<tr>
<td>高速计数器数量与最高频率（6 个、1MHz、100kHz&#x2F;80kHz）</td>
<td>录音数字含糊、单位疑似把 kHz 说成 Hz</td>
<td>查教材&#x2F;技术数据</td>
</tr>
<tr>
<td>教材 CPU 订货号与固件版本（1215C DC&#x2F;DC&#x2F;DC）</td>
<td>录音”6ES7 215…AG40”不清</td>
<td>查教材设备组态截图</td>
</tr>
<tr>
<td>博途版本与所需硬盘空间（V16、约 32GB）</td>
<td>不同版本要求不同</td>
<td>以安装说明&#x2F;教材为准</td>
</tr>
<tr>
<td>停止按钮实际用常闭还是常开、程序触点对应</td>
<td>现场习惯常闭（安全），课堂仿真用常开</td>
<td>结合接线图与安全规范确认</td>
</tr>
<tr>
<td>接触器&#x2F;中间继电器线圈电压（录音”八伏”疑为 220V）</td>
<td>ASR 识别错误</td>
<td>以实训图纸为准</td>
</tr>
<tr>
<td>CM&#x2F;CP 通信模块具体型号（1241&#x2F;1242&#x2F;1243、RS232&#x2F;485）</td>
<td>课堂仅展示、要求了解</td>
<td>查教材通信一节</td>
</tr>
</tbody></table>
<h2 id="八、复习与主动回忆"><a href="#八、复习与主动回忆" class="headerlink" title="八、复习与主动回忆"></a>八、复习与主动回忆</h2><h3 id="复习清单"><a href="#复习清单" class="headerlink" title="复习清单"></a>复习清单</h3><ol>
<li>用 3 分钟说出 PLC 硬件四大部分和数字量&#x2F;模拟量 I&#x2F;O 的区别。</li>
<li>用 3 分钟讲清模拟量输入 A&#x2F;D、输出 D&#x2F;A 的过程和 0<del>10V、4</del>20mA 标准信号。</li>
<li>用 4 分钟背出循环扫描五个阶段及每阶段做什么。</li>
<li>用 3 分钟解释扫描周期、系统响应滞后、窄脉冲丢失和看门狗。</li>
<li>用 3 分钟说清 S7-1200 DC&#x2F;DC&#x2F;DC 与 AC&#x2F;DC&#x2F;RLY 三段命名含义和适用负载。</li>
<li>用 3 分钟说明 SM、SB、CM、PM 各是什么、装在 CPU 哪一侧。</li>
<li>用 3 分钟列出博途从建项目到下载调试的步骤。</li>
<li>用 5 分钟独立画出启保停梯形图、写 I&#x2F;O 分配表并口述启保停过程与中间继电器隔离。</li>
</ol>
<h3 id="主动回忆题"><a href="#主动回忆题" class="headerlink" title="主动回忆题"></a>主动回忆题</h3><ol>
<li>PLC 硬件由哪几部分组成？模拟量输入单元和输出单元各完成什么转换？标准模拟信号有哪些？</li>
<li>主机 I&#x2F;O 点数不够怎么办？特殊功能模块有哪些？PLC 通过什么与触摸屏、变频器、其他 PLC 通信？</li>
<li>PLC 有哪两种运行模式？什么是扫描周期？它与哪些因素有关？</li>
<li>按顺序写出 PLC 一个扫描周期的五个阶段，并说明输入映像寄存器和输出锁存器在其中的作用。</li>
<li>什么是系统响应滞后？为什么宽度小于扫描周期的窄脉冲可能丢失？看门狗起什么作用？</li>
<li>S7-1200 的 DC&#x2F;DC&#x2F;DC 和 AC&#x2F;DC&#x2F;继电器分别表示什么？晶体管输出和继电器输出各适合什么负载？</li>
<li>S7-1200 有哪些集成工艺功能？信号模块、信号板、通信模块、电源模块的代号和安装位置规则是什么？</li>
<li>简述用博途完成一个 PLC 控制项目的主要步骤。</li>
<li>写出电动机启保停控制的 I&#x2F;O 分配和梯形图逻辑表达式，说明”启动—保持—停止”分别由哪些触点实现、为什么松手不停。</li>
<li>DC&#x2F;DC&#x2F;DC 的 PLC 要控制一个交流 220V 接触器，为什么不能直接接？应怎样用中间继电器解决？</li>
</ol>
<h3 id="答案要点"><a href="#答案要点" class="headerlink" title="答案要点"></a>答案要点</h3><ol>
<li>PLC 由输入单元、CPU（运算器＋存储器）、输出单元（继电器&#x2F;晶体管&#x2F;晶闸管）和电源组成。模拟量输入单元完成 A&#x2F;D（模数）转换，把 0<del>10V、4</del>20mA 等连续模拟量经滤波、采样变成数字量送 CPU；模拟量输出单元完成 D&#x2F;A（数模）转换，把数字量还原成模拟量控制执行机构。数字量 I&#x2F;O 只处理通&#x2F;断（1&#x2F;0）信号。</li>
<li>I&#x2F;O 点数不足时通过 I&#x2F;O 扩展接口连接扩展单元（信号模块）；特殊功能模块包括模拟量 I&#x2F;O 模块、通信模块、高速计数模块、运动控制模块等；PLC 经系统总线和通信接口（PROFINET 工业以太网、CM1241 的 RS232&#x2F;RS485、Modbus&#x2F;USS 等）与触摸屏 HMI、其他 PLC 主从站、远程 I&#x2F;O、变频器交换数据。</li>
<li>有 RUN（运行）和 STOP（停止）两种模式。扫描周期是 CPU 完成一次完整循环扫描所需的时间，其长短取决于用户程序长短、指令种类和 CPU 执行指令的速度；程序越简洁、CPU 越快，扫描周期越短。</li>
<li>五阶段依次为：①内部处理（自检硬件、I&#x2F;O、程序语法并复位看门狗）；②通信服务（与编程器、主从站、人机界面交换信息）；③输入采样（集中读入全部输入并刷新输入映像寄存器）；④程序执行（按顺序运算、结果写入输出&#x2F;元件映像寄存器）；⑤输出刷新（把结果送输出锁存器并经输出接口驱动负载，下次刷新前锁存器保持不变）。输入映像寄存器保证一个扫描周期内输入状态一致，输出锁存器使输出在周期内保持稳定。</li>
<li>系统响应滞后是从输入信号变化到输出负载状态改变所经历的时间，由串行扫描造成。PLC 只在每周期输入采样阶段读输入，若窄脉冲宽度小于扫描周期、又恰好落在两次采样之间，就检测不到而丢失（应缩短扫描周期或用高速计数&#x2F;中断）。看门狗（监控定时器）设定时间略大于正常扫描周期，程序死循环&#x2F;跑飞使扫描超时时，看门狗得不到复位就报警并复位系统。</li>
<li>三段依次表示电源电压&#x2F;输入类型&#x2F;输出类型。DC&#x2F;DC&#x2F;DC 表示直流 24V 供电、直流输入、晶体管直流输出，只能带直流负载、动作快、适合高速脉冲；AC&#x2F;DC&#x2F;RLY（继电器）表示交流供电、直流输入、继电器触点输出，触点可带交流或直流负载、容量大，但动作慢、有机械寿命。</li>
<li>集成工艺功能有高速计数、频率测量、高速脉冲输出 PWM&#x2F;PTO、运动控制（控制步进&#x2F;伺服速度位置）、PID 闭环控制。SM 信号模块装 CPU 右侧（扩展数字量&#x2F;模拟量 I&#x2F;O），SB 信号板装 CPU 正面小槽（少量扩展、不增宽），CM 通信模块装 CPU 左侧，PM 电源模块提供直流 24V 供电；组态时通信模块必须在左、信号模块必须在右，拖错软件不接受。</li>
<li>博途开发步骤：新建项目并进入项目视图→添加新设备（选 S7-1200 及 CPU 型号版本）→设备组态（左通信、右信号）→在变量表命名并分配 I&#x2F;O 地址→用梯形图 LAD 编写程序→编译查错→经以太网搜索并下载到 CPU→用监控表修改变量或 PLCSIM&#x2F;Factory IO 仿真调试，必要时组态 HMI。</li>
<li>I&#x2F;O 分配：启动按钮 SB2（常开）→I0.0，停止按钮 SB1（常闭）→I0.1，控制电机的接触器&#x2F;中间继电器线圈→Q0.0。梯形图逻辑为 $Q0.0&#x3D;(I0.0+Q0.0)\cdot\overline{I0.1}$：启动常开 I0.0 与输出常开 Q0.0 并联后串停止常闭 I0.1，再接 Q0.0 线圈。按下 SB2，I0.0 闭合使 Q0.0 得电（启动）；Q0.0 常开触点随之闭合，松手后 I0.0 断开但能流经 Q0.0 自锁触点继续供电（保持）；按下 SB1，I0.1 常闭断开，Q0.0 失电且自锁触点断开（停止），不会自行重启。</li>
<li>DC&#x2F;DC&#x2F;DC 是晶体管直流输出，只能接直流低压负载，不能直接接通 AC220V 交流接触器线圈，否则不匹配且不安全。应让 Q0.0 先驱动一个直流中间继电器 KA 的线圈，再用 KA 的常开触点去接通交流接触器 KM 的线圈和交流主回路；这样既完成交直流转换，又实现强电与弱电（PLC 与交流主回路）的隔离，保护 PLC 输出点。</li>
</ol>

                
              </div>
            
            <hr/>
            <div>
              <div class="post-metas my-3">
  
  
    <div class="post-meta">
      <i class="iconfont icon-tags"></i>
      
        <a href="/tags/PLC-S7-1200-%E6%A2%AF%E5%BD%A2%E5%9B%BE/" class="print-no-link">#PLC S7-1200 梯形图</a>
      
    </div>
  
</div>


              
  

  <div class="license-box my-3">
    <div class="license-title">
      <div>S7-1200 硬件结构、循环扫描与启保停控制</div>
      <div>https://tdexxx.github.io/2026/10/07/02_电气控制与PLC/电气控制与PLC_S7-1200硬件与启保停控制_发布稿/</div>
    </div>
    <div class="license-meta">
      
        <div class="license-meta-item">
          <div>作者</div>
          <div>tdexxx</div>
        </div>
      
      
        <div class="license-meta-item license-meta-date">
          <div>发布于</div>
          <div>2026年10月7日</div>
        </div>
      
      
      
        <div class="license-meta-item">
          <div>许可协议</div>
          <div>
            
              
              
                <a class="print-no-link" target="_blank" href="https://creativecommons.org/licenses/by/4.0/">
                  <span class="hint--top hint--rounded" aria-label="BY - 署名">
                    <i class="iconfont icon-cc-by"></i>
                  </span>
                </a>
              
            
          </div>
        </div>
      
    </div>
    <div class="license-icon iconfont"></div>
  </div>



              
                <div class="post-prevnext my-3">
                  <article class="post-prev col-6">
                    
                    
                      <a href="/2026/10/07/01_%E6%95%B0%E6%8E%A7%E5%8A%A0%E5%B7%A5%E5%B7%A5%E8%89%BA%E4%B8%8E%E7%BC%96%E7%A8%8B/%E6%95%B0%E6%8E%A7%E5%8A%A0%E5%B7%A5%E5%B7%A5%E8%89%BA%E4%B8%8E%E7%BC%96%E7%A8%8B_G%E4%BB%A3%E7%A0%81%E5%BA%94%E7%94%A8_%E5%8F%91%E5%B8%83%E7%A8%BF/" title="数控编程 G 代码应用：G90/G91、G92 与模态指令">
                        <i class="iconfont icon-arrowleft"></i>
                        <span class="hidden-mobile">数控编程 G 代码应用：G90/G91、G92 与模态指令</span>
                        <span class="visible-mobile">上一篇</span>
                      </a>
                    
                  </article>
                  <article class="post-next col-6">
                    
                    
                      <a href="/2026/10/06/04_%E6%9C%BA%E6%A2%B0%E8%AE%BE%E8%AE%A1%E5%9F%BA%E7%A1%80/%E6%9C%BA%E6%A2%B0%E8%AE%BE%E8%AE%A1_%E9%97%B4%E6%AD%87%E8%BF%90%E5%8A%A8%E6%9C%BA%E6%9E%84%E4%B8%8E%E8%AE%BE%E8%AE%A1%E6%A6%82%E8%AE%BA_%E5%8F%91%E5%B8%83%E7%A8%BF/" title="间歇运动机构与机械设计概论：棘轮、槽轮与设计准则">
                        <span class="hidden-mobile">间歇运动机构与机械设计概论：棘轮、槽轮与设计准则</span>
                        <span class="visible-mobile">下一篇</span>
                        <i class="iconfont icon-arrowright"></i>
                      </a>
                    
                  </article>
                </div>
              
            </div>

            
          </article>
        </div>
      </div>
    </div>

    <div class="side-col d-none d-lg-block col-lg-2">
      
  <aside class="sidebar" style="margin-left: -1rem">
    <div id="toc">
  <p class="toc-header">
    <i class="iconfont icon-list"></i>
    <span>目录</span>
  </p>
  <div class="toc-body" id="toc-body"></div>
</div>



  </aside>


    </div>
  </div>
</div>





  



  



  



  



  


  
  









    

    
      <a id="scroll-top-button" aria-label="TOP" href="#" role="button">
        <i class="iconfont icon-arrowup" aria-hidden="true"></i>
      </a>
    

    
      <div class="modal fade" id="modalSearch" tabindex="-1" role="dialog" aria-labelledby="ModalLabel"
     aria-hidden="true">
  <div class="modal-dialog modal-dialog-scrollable modal-lg" role="document">
    <div class="modal-content">
      <div class="modal-header text-center">
        <h4 class="modal-title w-100 font-weight-bold">搜索</h4>
        <button type="button" id="local-search-close" class="close" data-dismiss="modal" aria-label="Close">
          <span aria-hidden="true">&times;</span>
        </button>
      </div>
      <div class="modal-body mx-3">
        <div class="md-form mb-5">
          <input type="text" id="local-search-input" class="form-control validate">
          <label data-error="x" data-success="v" for="local-search-input">关键词</label>
        </div>
        <div class="list-group" id="local-search-result"></div>
      </div>
    </div>
  </div>
</div>

    

    
  </main>

  <footer>
    <div class="footer-inner">
  
    <div class="footer-content">
       <a href="https://hexo.io" target="_blank" rel="nofollow noopener"><span>Hexo</span></a> <i class="iconfont icon-love"></i> <a href="https://github.com/fluid-dev/hexo-theme-fluid" target="_blank" rel="nofollow noopener"><span>Fluid</span></a> 
    </div>
  
  
  
</div>

  </footer>

  <!-- Scripts -->
  
  <script  src="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.js" ></script>
  <link  rel="stylesheet" href="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.css" />

  <script>
    NProgress.configure({"showSpinner":false,"trickleSpeed":100})
    NProgress.start()
    window.addEventListener('load', function() {
      NProgress.done();
    })
  </script>


<script  src="https://lib.baomitu.com/jquery/3.6.4/jquery.min.js" ></script>
<script  src="https://lib.baomitu.com/twitter-bootstrap/4.6.1/js/bootstrap.min.js" ></script>
<script  src="/js/events.js" ></script>
<script  src="/js/plugins.js" ></script>


  <script  src="https://lib.baomitu.com/typed.js/2.0.12/typed.min.js" ></script>
  <script>
    (function (window, document) {
      var typing = Fluid.plugins.typing;
      var subtitle = document.getElementById('subtitle');
      if (!subtitle || !typing) {
        return;
      }
      var text = subtitle.getAttribute('data-typed-text');
      
        typing(text);
      
    })(window, document);
  </script>




  
    <script  src="/js/img-lazyload.js" ></script>
  




  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/tocbot/4.20.1/tocbot.min.js', function() {
    var toc = jQuery('#toc');
    if (toc.length === 0 || !window.tocbot) { return; }
    var boardCtn = jQuery('#board-ctn');
    var boardTop = boardCtn.offset().top;

    window.tocbot.init(Object.assign({
      tocSelector     : '#toc-body',
      contentSelector : '.markdown-body',
      linkClass       : 'tocbot-link',
      activeLinkClass : 'tocbot-active-link',
      listClass       : 'tocbot-list',
      isCollapsedClass: 'tocbot-is-collapsed',
      collapsibleClass: 'tocbot-is-collapsible',
      scrollSmooth    : true,
      includeTitleTags: true,
      headingsOffset  : -boardTop,
    }, CONFIG.toc));
    if (toc.find('.toc-list-item').length > 0) {
      toc.css('visibility', 'visible');
    }

    Fluid.events.registerRefreshCallback(function() {
      if ('tocbot' in window) {
        tocbot.refresh();
        var toc = jQuery('#toc');
        if (toc.length === 0 || !tocbot) {
          return;
        }
        if (toc.find('.toc-list-item').length > 0) {
          toc.css('visibility', 'visible');
        }
      }
    });
  });
</script>


  <script src=https://lib.baomitu.com/clipboard.js/2.0.11/clipboard.min.js></script>

  <script>Fluid.plugins.codeWidget();</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/anchor-js/5.0.0/anchor.min.js', function() {
    window.anchors.options = {
      placement: CONFIG.anchorjs.placement,
      visible  : CONFIG.anchorjs.visible
    };
    if (CONFIG.anchorjs.icon) {
      window.anchors.options.icon = CONFIG.anchorjs.icon;
    }
    var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
    var res = [];
    for (var item of el) {
      res.push('.markdown-body > ' + item.trim());
    }
    if (CONFIG.anchorjs.placement === 'left') {
      window.anchors.options.class = 'anchorjs-link-left';
    }
    window.anchors.add(res.join(', '));

    Fluid.events.registerRefreshCallback(function() {
      if ('anchors' in window) {
        anchors.removeAll();
        var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
        var res = [];
        for (var item of el) {
          res.push('.markdown-body > ' + item.trim());
        }
        if (CONFIG.anchorjs.placement === 'left') {
          anchors.options.class = 'anchorjs-link-left';
        }
        anchors.add(res.join(', '));
      }
    });
  });
</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.js', function() {
    Fluid.plugins.fancyBox();
  });
</script>


  <script>Fluid.plugins.imageCaption();</script>

  
      <script>
        if (!window.MathJax) {
          window.MathJax = {
            tex    : {
              inlineMath: { '[+]': [['$', '$']] }
            },
            loader : {
              load: ['ui/lazy']
            },
            options: {
              renderActions: {
                insertedScript: [200, () => {
                  document.querySelectorAll('mjx-container').forEach(node => {
                    let target = node.parentNode;
                    if (target.nodeName.toLowerCase() === 'li') {
                      target.parentNode.classList.add('has-jax');
                    }
                  });
                }, '', false]
              }
            }
          };
        } else {
          MathJax.startup.document.state(0);
          MathJax.texReset();
          MathJax.typeset();
          MathJax.typesetPromise();
        }

        Fluid.events.registerRefreshCallback(function() {
          if ('MathJax' in window && MathJax.startup.document && typeof MathJax.startup.document.state === 'function') {
            MathJax.startup.document.state(0);
            MathJax.texReset();
            MathJax.typeset();
            MathJax.typesetPromise();
          }
        });
      </script>
    

  <script  src="https://lib.baomitu.com/mathjax/3.2.2/es5/tex-mml-chtml.js" ></script>

  <script  src="/js/local-search.js" ></script>





<!-- 主题的启动项，将它保持在最底部 -->
<!-- the boot of the theme, keep it at the bottom -->
<script  src="/js/boot.js" ></script>


  

  <noscript>
    <div class="noscript-warning">博客在允许 JavaScript 运行的环境下浏览效果更佳</div>
  </noscript>
</body>
</html>
