

<!DOCTYPE html>
<html lang="zh-CN" data-default-color-scheme=auto>



<head>
  <meta charset="UTF-8">

  <link rel="apple-touch-icon" sizes="76x76" href="/img/fluid.png">
  <link rel="icon" href="/img/fluid.png">
  

  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=5.0, shrink-to-fit=no">
  <meta http-equiv="x-ua-compatible" content="ie=edge">
  
  <meta name="theme-color" content="#2f4154">
  <meta name="author" content="tdexxx">
  <meta name="keywords" content="">
  
    <meta name="description" content="PLC S7-1200中断组织块实训与综合设计：循环中断OB30、硬件中断OB40、诊断OB82&#x2F;插拔OB83&#x2F;机架OB86、启动OB100与抢答器传送带彩灯 本篇为《电气控制与 PLC（西门子 S7-1200 &#x2F; TIA 博途）》第八章”中断组织块与综合程序设计”的课堂实训整理。上半部分讲六类组织块（OB）的作用、编号与博途建块&#x2F;组态方法，重点是循环中断">
<meta property="og:type" content="article">
<meta property="og:title" content="PLC 中断组织块 OB30&#x2F;OB40&#x2F;OB8x 与综合设计">
<meta property="og:url" content="https://tdexxx.github.io/2026/10/15/02_%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC/%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC_%E4%B8%AD%E6%96%AD%E7%BB%84%E7%BB%87%E5%9D%97%E4%B8%8E%E7%BB%BC%E5%90%88%E8%AE%BE%E8%AE%A1_%E5%8F%91%E5%B8%83%E7%A8%BF/index.html">
<meta property="og:site_name" content="tdexxx的博客">
<meta property="og:description" content="PLC S7-1200中断组织块实训与综合设计：循环中断OB30、硬件中断OB40、诊断OB82&#x2F;插拔OB83&#x2F;机架OB86、启动OB100与抢答器传送带彩灯 本篇为《电气控制与 PLC（西门子 S7-1200 &#x2F; TIA 博途）》第八章”中断组织块与综合程序设计”的课堂实训整理。上半部分讲六类组织块（OB）的作用、编号与博途建块&#x2F;组态方法，重点是循环中断">
<meta property="og:locale" content="zh_CN">
<meta property="article:published_time" content="2026-10-15T14:03:47.000Z">
<meta property="article:modified_time" content="2026-10-30T17:37:19.923Z">
<meta property="article:author" content="tdexxx">
<meta property="article:tag" content="PLC S7-1200 中断组织块">
<meta name="twitter:card" content="summary_large_image">
  
  
  
  <title>PLC 中断组织块 OB30/OB40/OB8x 与综合设计 - tdexxx的博客</title>

  <link  rel="stylesheet" href="https://lib.baomitu.com/twitter-bootstrap/4.6.1/css/bootstrap.min.css" />



  <link  rel="stylesheet" href="https://lib.baomitu.com/github-markdown-css/4.0.0/github-markdown.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/hint.css/2.7.0/hint.min.css" />

  <link  rel="stylesheet" href="https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.css" />



<!-- 主题依赖的图标库，不要自行修改 -->
<!-- Do not modify the link that theme dependent icons -->

<link rel="stylesheet" href="//at.alicdn.com/t/c/font_1749284_5i9bdhy70f8.css">



<link rel="stylesheet" href="//at.alicdn.com/t/c/font_1736178_k526ubmyhba.css">


<link  rel="stylesheet" href="/css/main.css" />


  <link id="highlight-css" rel="stylesheet" href="/css/highlight.css" />
  
    <link id="highlight-css-dark" rel="stylesheet" href="/css/highlight-dark.css" />
  




  <script id="fluid-configs">
    var Fluid = window.Fluid || {};
    Fluid.ctx = Object.assign({}, Fluid.ctx)
    var CONFIG = {"hostname":"tdexxx.github.io","root":"/","version":"1.9.8","typing":{"enable":true,"typeSpeed":70,"cursorChar":"_","loop":false,"scope":[]},"anchorjs":{"enable":true,"element":"h1,h2,h3,h4,h5,h6","placement":"left","visible":"hover","icon":""},"progressbar":{"enable":true,"height_px":3,"color":"#29d","options":{"showSpinner":false,"trickleSpeed":100}},"code_language":{"enable":true,"default":"TEXT"},"copy_btn":true,"image_caption":{"enable":true},"image_zoom":{"enable":true,"img_url_replace":["",""]},"toc":{"enable":true,"placement":"right","headingSelector":"h1,h2,h3,h4,h5,h6","collapseDepth":0},"lazyload":{"enable":true,"loading_img":"/img/loading.gif","onlypost":false,"offset_factor":2},"web_analytics":{"enable":false,"follow_dnt":true,"baidu":null,"google":{"measurement_id":null},"tencent":{"sid":null,"cid":null},"leancloud":{"app_id":null,"app_key":null,"server_url":null,"path":"window.location.pathname","ignore_local":false},"umami":{"src":null,"website_id":null,"domains":null,"start_time":"2022-12-10T00:00:00.000Z","token":null,"api_server":null}},"search_path":"/local-search.xml","include_content_in_search":true};

    if (CONFIG.web_analytics.follow_dnt) {
      var dntVal = navigator.doNotTrack || window.doNotTrack || navigator.msDoNotTrack;
      Fluid.ctx.dnt = dntVal && (dntVal.startsWith('1') || dntVal.startsWith('yes') || dntVal.startsWith('on'));
    }
  </script>
  <script  src="/js/utils.js" ></script>
  <script  src="/js/color-schema.js" ></script>
  


  
<meta name="generator" content="Hexo 7.3.0"></head>


<body>
  

  <header>
    

<div class="header-inner" style="height: 70vh;">
  <nav id="navbar" class="navbar fixed-top  navbar-expand-lg navbar-dark scrolling-navbar">
  <div class="container">
    <a class="navbar-brand" href="/">
      <strong>Fluid</strong>
    </a>

    <button id="navbar-toggler-btn" class="navbar-toggler" type="button" data-toggle="collapse"
            data-target="#navbarSupportedContent"
            aria-controls="navbarSupportedContent" aria-expanded="false" aria-label="Toggle navigation">
      <div class="animated-icon"><span></span><span></span><span></span></div>
    </button>

    <!-- Collapsible content -->
    <div class="collapse navbar-collapse" id="navbarSupportedContent">
      <ul class="navbar-nav ml-auto text-center">
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/" target="_self">
                <i class="iconfont icon-home-fill"></i>
                <span>首页</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/archives/" target="_self">
                <i class="iconfont icon-archive-fill"></i>
                <span>归档</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/categories/" target="_self">
                <i class="iconfont icon-category-fill"></i>
                <span>分类</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/tags/" target="_self">
                <i class="iconfont icon-tags-fill"></i>
                <span>标签</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/about/" target="_self">
                <i class="iconfont icon-user-fill"></i>
                <span>关于</span>
              </a>
            </li>
          
        
          
          
          
          
            <li class="nav-item">
              <a class="nav-link" href="/links/" target="_self">
                <i class="iconfont icon-link-fill"></i>
                <span>友链</span>
              </a>
            </li>
          
        
        
          <li class="nav-item" id="search-btn">
            <a class="nav-link" target="_self" href="javascript:;" data-toggle="modal" data-target="#modalSearch" aria-label="Search">
              <i class="iconfont icon-search"></i>
            </a>
          </li>
          
        
        
          <li class="nav-item" id="color-toggle-btn">
            <a class="nav-link" target="_self" href="javascript:;" aria-label="Color Toggle">
              <i class="iconfont icon-dark" id="color-toggle-icon"></i>
            </a>
          </li>
        
      </ul>
    </div>
  </div>
</nav>

  

<div id="banner" class="banner" parallax=true
     style="background: url('/img/default.png') no-repeat center center; background-size: cover;">
  <div class="full-bg-img">
    <div class="mask flex-center" style="background-color: rgba(0, 0, 0, 0.3)">
      <div class="banner-text text-center fade-in-up">
        <div class="h2">
          
            <span id="subtitle" data-typed-text="PLC 中断组织块 OB30/OB40/OB8x 与综合设计"></span>
          
        </div>

        
          
  <div class="mt-3">
    
    
      <span class="post-meta">
        <i class="iconfont icon-date-fill" aria-hidden="true"></i>
        <time datetime="2026-10-15 22:03" pubdate>
          2026年10月15日 晚上
        </time>
      </span>
    
  </div>

  <div class="mt-1">
    
      <span class="post-meta mr-2">
        <i class="iconfont icon-chart"></i>
        
          8.6k 字
        
      </span>
    

    
      <span class="post-meta mr-2">
        <i class="iconfont icon-clock-fill"></i>
        
        
        
          72 分钟
        
      </span>
    

    
    
  </div>


        
      </div>

      
    </div>
  </div>
</div>

</div>

  </header>

  <main>
    
      

<div class="container-fluid nopadding-x">
  <div class="row nomargin-x">
    <div class="side-col d-none d-lg-block col-lg-2">
      

    </div>

    <div class="col-lg-8 nopadding-x-md">
      <div class="container nopadding-x-md" id="board-ctn">
        <div id="board">
          <article class="post-content mx-auto">
            <h1 id="seo-header">PLC 中断组织块 OB30/OB40/OB8x 与综合设计</h1>
            
            
              <div class="markdown-body">
                
                <h1 id="PLC-S7-1200中断组织块实训与综合设计：循环中断OB30、硬件中断OB40、诊断OB82-插拔OB83-机架OB86、启动OB100与抢答器传送带彩灯"><a href="#PLC-S7-1200中断组织块实训与综合设计：循环中断OB30、硬件中断OB40、诊断OB82-插拔OB83-机架OB86、启动OB100与抢答器传送带彩灯" class="headerlink" title="PLC S7-1200中断组织块实训与综合设计：循环中断OB30、硬件中断OB40、诊断OB82&#x2F;插拔OB83&#x2F;机架OB86、启动OB100与抢答器传送带彩灯"></a>PLC S7-1200中断组织块实训与综合设计：循环中断OB30、硬件中断OB40、诊断OB82&#x2F;插拔OB83&#x2F;机架OB86、启动OB100与抢答器传送带彩灯</h1><blockquote>
<p>本篇为《电气控制与 PLC（西门子 S7-1200 &#x2F; TIA 博途）》第八章”中断组织块与综合程序设计”的课堂实训整理。上半部分讲<strong>六类组织块（OB）的作用、编号与博途建块&#x2F;组态方法</strong>，重点是<strong>循环中断 OB30、硬件中断 OB40&#x2F;OB41、错误处理 OB82&#x2F;OB83&#x2F;OB86、启动 OB100</strong>；下半部分是四个<strong>综合程序设计大题</strong>：锅炉引风机&#x2F;鼓风机顺序启停、四人抢答器、传送带行程开关顺序控制、8 路彩灯循环，并串讲交叉引用、多重背景 FB、自锁互锁等工程要点。与此前”用户程序结构（FC&#x2F;FB&#x2F;DB&#x2F;OB 概念、时间中断与延时中断）”一篇互补，本篇侧重<strong>中断 OB 的实操配置与综合应用题</strong>。个别 OB 编号、定时器号、I&#x2F;O 地址以教材和博途实际组态为准，已标注【以教材为准】。</p>
</blockquote>
<hr>
<h2 id="一、核心结论（先记住这-22-条）"><a href="#一、核心结论（先记住这-22-条）" class="headerlink" title="一、核心结论（先记住这 22 条）"></a>一、核心结论（先记住这 22 条）</h2><ol>
<li><strong>组织块（OB）是操作系统与用户程序之间的接口</strong>，由 CPU 在特定事件或状态下自动调用；用户程序通过编写不同 OB 来响应”循环扫描、启动、中断、错误”等事件。</li>
<li><strong>OB1 是程序循环组织块（主程序）</strong>，CPU 处于 RUN 时从上到下循环扫描执行 OB1。</li>
<li>S7-1200 常见中断&#x2F;事件类 OB：<strong>启动组织块、时间中断、延时中断、循环中断、硬件中断，以及诊断错误、插拔、机架故障等错误处理组织块</strong>。</li>
<li><strong>循环中断 OB（默认 OB30）按固定的时间间隔被周期性调用</strong>，与 OB1 的扫描周期无关；在其属性中可设置”循环时间（周期）”。</li>
<li>用循环中断让 Q0.0 每 500ms 翻转一次，即可得到<strong>0.5s 为 1、0.5s 为 0、周期 1s 的方波</strong>；改循环时间即改方波周期。</li>
<li><strong>QRY 是中断查询指令</strong>，可实时查询某中断（如循环中断、时间中断）的当前状态（启用&#x2F;禁用等），也可按指定日期时间查询。</li>
<li><strong>硬件中断 OB（编号从 OB40 开始）在发生硬件事件时执行</strong>，事件包括数字量输入的<strong>上升沿&#x2F;下降沿</strong>、高速计数器事件等；它会<strong>中断正常循环程序、优先执行</strong>，用于快速响应（如立即停止关键设备）。</li>
<li>用 <strong>ATTACH 指令把硬件事件（输入通道）与硬件中断 OB 关联</strong>，DETACH 解除关联；还要在 CPU 属性的数字量输入通道里<strong>启用上升沿&#x2F;下降沿检测</strong>。</li>
<li>硬件中断例：I0.0 上升沿触发 OB40 让 MW200 加 1，I0.1 上升沿触发让 MW200 减 1，每来一个沿动作一次。</li>
<li><strong>诊断错误中断 OB82</strong> 在模块出现诊断事件（模块烧毁、短路、测量值超量程等）时调用；<strong>若程序中没有下载 OB82，CPU 会进入 STOP（停机）</strong>。</li>
<li><strong>插拔中断 OB83</strong> 在 RUN 状态下插拔模块&#x2F;导轨（设备不支持热插拔时）触发；没有 OB83 可能导致 CPU 异常停机。</li>
<li><strong>机架故障 OB86</strong> 在 CPU 检测到分布式机架或分布式 I&#x2F;O 站通讯丢失（站故障）时调用；缺失时 CPU 同样会停机。</li>
<li><strong>启动组织块（默认 OB100）只在 CPU 从 STOP 切换到 RUN 时执行一次</strong>，执行完后才进入 OB1 循环，常用于上电初始化（如用 MOVE 给某 MW 送初始值）。</li>
<li>启动 OB 执行期间不更新过程映像，读到的是过程映像的规定（初始）值——了解即可。</li>
<li><strong>交叉引用（Cross-reference）</strong>可查看任一变量（停止按钮、TON 定时器、电机线圈等）在哪些程序段、哪些块中被读&#x2F;写，是排查与统一控制多台设备的重要调试工具（教材约 161 页）。</li>
<li>多台相同电动机可用<strong>一个功能块 FB（如 FB2）+ 多次调用</strong>统一实现启停逻辑；实例多、变量多时用<strong>多重背景（Multi-instance）</strong>集中管理背景数据，避免地址冲突。</li>
<li>注意 M 区<strong>地址重叠</strong>：MW20 包含 M20.0、M20.1 等位，用 MOVE 向 MW&#x2F;M 位复制数据时不要让多个线圈占用重叠地址。</li>
<li><strong>引风机&#x2F;鼓风机顺序控制</strong>：开机先开引风机、延时 10s（T37）再自动开鼓风机；停机先停鼓风机、延时 20s（T38）后再停引风机。</li>
<li>启动（常开）按钮是<strong>瞬动</strong>信号，PLC 扫描下只接通一个扫描周期，必须用线圈自身常开触点<strong>自锁（启保停）</strong>才能保持输出；停止按钮常用<strong>常闭（低电平有效）</strong>。</li>
<li>工程上定时器触点一般<strong>不直接驱动输出负载</strong>，而是先驱动<strong>中间继电器 M</strong>，再由 M 去驱动输出 Q，逻辑更规范、便于扩展。</li>
<li><strong>四人抢答器</strong>核心：主持人开始后用 T37 限定 10s 抢答窗口；先抢者用中间继电器自锁，并把其<strong>常闭触点串入其余三人支路实现互锁</strong>；灯亮 3s、音响响 2s，由定时器常闭触点定时切断。</li>
<li><strong>传送带顺序控制</strong>靠行程开关 SQ1<del>SQ5 作为输入，按工艺顺序逐台启动&#x2F;停止电机并循环；<strong>8 路彩灯</strong>用 0.1s 定时器（T33&#x2F;T37）配合移位&#x2F;循环指令让 Q0.0</del>Q0.7 依次点亮。</li>
</ol>
<hr>
<h2 id="二、知识结构"><a href="#二、知识结构" class="headerlink" title="二、知识结构"></a>二、知识结构</h2><figure class="highlight armasm"><table><tr><td class="gutter"><pre><span class="line">1</span><br><span class="line">2</span><br><span class="line">3</span><br><span class="line">4</span><br><span class="line">5</span><br><span class="line">6</span><br><span class="line">7</span><br><span class="line">8</span><br><span class="line">9</span><br><span class="line">10</span><br><span class="line">11</span><br><span class="line">12</span><br><span class="line">13</span><br><span class="line">14</span><br><span class="line">15</span><br><span class="line">16</span><br><span class="line">17</span><br><span class="line">18</span><br><span class="line">19</span><br><span class="line">20</span><br><span class="line">21</span><br><span class="line">22</span><br></pre></td><td class="code"><pre><code class="hljs armasm"><span class="hljs-symbol">S7</span>-<span class="hljs-number">1200</span> 中断组织块实训与综合程序设计（第<span class="hljs-number">8</span>章）<br>│<br>├─ <span class="hljs-number">1</span>. 组织块 OB 总览（操作系统调用用户程序的接口）<br>│   ├─ 程序循环 OB1（主循环扫描）<br>│   ├─ 启动 OB100（STOP→RUN 执行一次，初始化）<br>│   ├─ 时间中断 OB10~OB17（设定日期/时刻）<br>│   ├─ 延时中断 OB20~OB23<br>│   ├─ 循环中断 OB30~OB38（固定周期，重点）<br>│   ├─ 硬件中断 OB40~OB47（上升/下降沿、高速计数，重点）<br>│   └─ 错误处理：诊断 OB82、插拔 OB83、机架故障 OB86（缺失则停机）<br>│<br>├─ <span class="hljs-number">2</span>. 循环中断 OB30 实训：建块→设循环时间→<span class="hljs-built_in">Q0</span>.<span class="hljs-number">0</span> 方波→QRY 查询<br>├─ <span class="hljs-number">3</span>. 硬件中断 OB40/OB41：ATTACH 关联、CPU 通道启用沿检测、MW 加减<br>├─ <span class="hljs-number">4</span>. 错误处理 OB82/OB83/OB86 与启动 OB100<br>│<br>├─ <span class="hljs-number">5</span>. 调试与结构化：交叉引用、多重背景 FB、MOVE 与地址重叠<br>│<br>└─ <span class="hljs-number">6</span>. 综合程序设计四大题<br>    ├─ 锅炉引风机/鼓风机顺序启停（T37 <span class="hljs-number">10</span>s、T38 <span class="hljs-number">20</span>s、自锁、常闭停止）<br>    ├─ 四人抢答器（<span class="hljs-number">10</span>s 限时、先抢自锁互锁、灯 <span class="hljs-number">3</span>s、音响 <span class="hljs-number">2</span>s）<br>    ├─ 传送带行程开关顺序控制（SQ1~SQ5、M1/M2/M3、循环）<br>    └─ <span class="hljs-number">8</span> 路彩灯循环（<span class="hljs-built_in">Q0</span>.<span class="hljs-number">0</span>~<span class="hljs-built_in">Q0</span>.<span class="hljs-number">7</span>、<span class="hljs-number">0</span>.<span class="hljs-number">1</span>s、移位/循环指令）<br></code></pre></td></tr></table></figure>

<hr>
<h2 id="三、详细知识点"><a href="#三、详细知识点" class="headerlink" title="三、详细知识点"></a>三、详细知识点</h2><h3 id="（一）组织块（OB）与中断总览"><a href="#（一）组织块（OB）与中断总览" class="headerlink" title="（一）组织块（OB）与中断总览"></a>（一）组织块（OB）与中断总览</h3><p>组织块是 CPU 操作系统与用户程序之间的接口。操作系统按照不同的事件（开始运行、循环扫描、定时时间到、硬件沿信号、模块出错等）去调用对应的 OB；用户把要在该事件下执行的程序写进相应 OB 即可。S7-1200 常用的组织块类别（第八章选择题高频）：</p>
<table>
<thead>
<tr>
<th>类别</th>
<th>典型编号【以教材为准】</th>
<th>何时被调用</th>
<th>本次要求</th>
</tr>
</thead>
<tbody><tr>
<td>程序循环组织块</td>
<td>OB1</td>
<td>CPU 在 RUN 时循环扫描执行</td>
<td>主程序</td>
</tr>
<tr>
<td>启动组织块</td>
<td>OB100（默认）</td>
<td>STOP→RUN 时执行一次</td>
<td>初始化</td>
</tr>
<tr>
<td>时间中断组织块</td>
<td>OB10~OB17</td>
<td>按设定的日期&#x2F;时刻（可一次性或周期）执行</td>
<td>了解&#x2F;会查</td>
</tr>
<tr>
<td>延时中断组织块</td>
<td>OB20~OB23</td>
<td>由指令启动、延时设定时间后执行</td>
<td>前序课已讲</td>
</tr>
<tr>
<td>循环中断组织块</td>
<td>OB30~OB38</td>
<td>按固定时间间隔周期性执行</td>
<td><strong>重点实训</strong></td>
</tr>
<tr>
<td>硬件中断组织块</td>
<td>OB40~OB47</td>
<td>数字量沿、高速计数器等硬件事件触发</td>
<td><strong>重点实训</strong></td>
</tr>
<tr>
<td>诊断错误中断</td>
<td>OB82</td>
<td>模块诊断错误（短路、烧毁、超量程等）</td>
<td>重点</td>
</tr>
<tr>
<td>插拔中断</td>
<td>OB83</td>
<td>RUN 中插拔模块&#x2F;导轨</td>
<td>了解</td>
</tr>
<tr>
<td>机架故障组织块</td>
<td>OB86</td>
<td>分布式机架&#x2F;I&#x2F;O 站通讯丢失</td>
<td>了解</td>
</tr>
</tbody></table>
<blockquote>
<p>选择题常让按顺序填写：”①程序循环、②时间中断、③延时中断、④循环中断、⑤硬件中断、⑥启动”，要能把名称与触发条件一一对应。</p>
</blockquote>
<h3 id="（二）循环中断-OB30-实训：用-Q0-0-输出周期-1s-方波"><a href="#（二）循环中断-OB30-实训：用-Q0-0-输出周期-1s-方波" class="headerlink" title="（二）循环中断 OB30 实训：用 Q0.0 输出周期 1s 方波"></a>（二）循环中断 OB30 实训：用 Q0.0 输出周期 1s 方波</h3><p><strong>1. 控制要求</strong></p>
<p>让输出 Q0.0 前 500ms 输出为 1、后 500ms 输出为 0，即 0.5s 高电平、0.5s 低电平交替，得到<strong>周期为 1s 的方波</strong>。该功能当然也能用定时器在 OB1 里”0.5s 高—0.5s 低”循环编程实现，但用<strong>循环中断</strong>更直接：让 OB 每隔 500ms 自动执行一次，在 OB 内对 Q0.0 取反即可。</p>
<p><strong>2. 博途建块步骤</strong></p>
<ol>
<li>在项目树中展开该 PLC → <strong>程序块 → 添加新块</strong>；</li>
<li>选择<strong>组织块 OB</strong>，在列表中选择<strong>循环中断（Cyclic interrupt）</strong>，默认编号 <strong>OB30</strong>；</li>
<li>在弹出的组态&#x2F;属性中设置<strong>循环时间（周期）&#x3D; 500ms</strong>；编程语言选<strong>梯形图 LAD</strong>（课堂未选 SCL）；</li>
<li>打开 OB30，在其中编写让 Q0.0 交替（取反）的程序；</li>
<li>OB30 会由系统<strong>每隔 500ms 自动调用一次</strong>，与 OB1 扫描周期长短无关。</li>
</ol>
<p><strong>3. 修改循环时间与现象</strong></p>
<ul>
<li>在 OB30 的属性（”循环时间&#x2F;时间间隔”项）里可把周期改为 1s、2s 等，界面显示的时间单位注意是 ms&#x2F;μs；</li>
<li>程序下载后观察 CPU 上 <strong>Q0.0 指示灯</strong>：0.5s 亮、0.5s 灭交替闪烁；若把循环时间改为 1s，则变成 1s 亮、1s 灭（周期 2s）。</li>
<li>还可用一个 M 点（如某 M 位由 0 变 1）来切换&#x2F;使能不同的循环时间，实现方波周期在线切换。</li>
</ul>
<p><strong>4. QRY 中断查询指令</strong></p>
<ul>
<li><strong>QRY（Query，查询中断）指令</strong>用于<strong>实时查询某个中断组织块（中断对象）的状态</strong>（是否启用、当前状态等）；</li>
<li>既可以查询当前实时状态，也可以设定到某个日期&#x2F;时间（课堂举例”设定到某年 10 月 12 号”）查询时间类中断；</li>
<li>在循环中断组态&#x2F;指令旁配合使用，可在程序中读出中断是否正常运行。具体引脚（EN、STATUS、中断对象编号）以博途帮助和教材为准【以教材为准】。</li>
</ul>
<h3 id="（三）硬件中断-OB40-OB41-实训"><a href="#（三）硬件中断-OB40-OB41-实训" class="headerlink" title="（三）硬件中断 OB40 &#x2F; OB41 实训"></a>（三）硬件中断 OB40 &#x2F; OB41 实训</h3><p><strong>1. 作用与触发事件</strong></p>
<p>硬件中断 OB 在发生相关<strong>硬件事件</strong>时执行，可快速响应并优先运行硬件中断程序（例如立即停机、立即停止某些关键设备）。常见事件：</p>
<ul>
<li>数字量输入通道的<strong>上升沿事件、下降沿事件</strong>；</li>
<li><strong>高速计数器（HSC）事件</strong>。</li>
</ul>
<p>事件发生时，硬件中断 OB 会<strong>中断正在执行的正常循环程序（OB1）而优先执行</strong>，执行完再返回断点。硬件中断 OB 编号从 <strong>OB40</strong> 开始。</p>
<p><strong>2. 关联事件与 OB：ATTACH &#x2F; DETACH</strong></p>
<ul>
<li>用 <strong>ATTACH（连接中断）指令</strong>把某个硬件事件（输入通道）与指定的硬件中断 OB 关联起来；用 DETACH 解除关联；</li>
<li>也可在设备组态中直接把通道事件分配给 OB。</li>
</ul>
<p><strong>3. 实训例：I0.0、I0.1 上升沿让 MW200 加&#x2F;减 1</strong></p>
<ul>
<li>新建硬件中断组织块 <strong>OB40</strong>：当硬件输入 <strong>I0.0 出现上升沿</strong>时触发 OB40，在 OB40 中写 <code>MW200 := MW200 + 1</code>（INC 加 1）；</li>
<li>再建 <strong>OB41</strong>（或在同一 OB 中区分事件）：当 <strong>I0.1 上升沿</strong>时执行 <code>MW200 := MW200 - 1</code>（DEC 减 1）；</li>
<li>这样每来一次 I0.0 上升沿 MW200 加 1、每来一次 I0.1 上升沿减 1。</li>
</ul>
<p><strong>4. 在 CPU 属性中启用沿检测（关键组态）</strong></p>
<ol>
<li>打开 <strong>CPU 的设备组态 → 属性 → 常规 → 数字量输入</strong>；</li>
<li>选择对应<strong>通道</strong>，勾选<strong>启用上升沿检测（需要时再启用下降沿检测）</strong>；</li>
<li>把”通道 1 上升沿”等事件与前面建立的硬件中断 OB（OB40&#x2F;OB41）关联；</li>
<li>下载硬件组态与程序，在线监控 MW200，验证每次按按钮（产生一个上升沿）数值加&#x2F;减 1。</li>
</ol>
<h3 id="（四）错误处理组织块-OB82-OB83-OB86-与启动-OB100"><a href="#（四）错误处理组织块-OB82-OB83-OB86-与启动-OB100" class="headerlink" title="（四）错误处理组织块 OB82 &#x2F; OB83 &#x2F; OB86 与启动 OB100"></a>（四）错误处理组织块 OB82 &#x2F; OB83 &#x2F; OB86 与启动 OB100</h3><p><strong>1. 诊断错误中断 OB82</strong></p>
<ul>
<li>当模块产生<strong>诊断错误事件</strong>时调用，例如：某模块烧毁、模块短路、信号超出该模块测量范围（上&#x2F;下限）等硬件&#x2F;诊断故障；</li>
<li><strong>如果程序中没有下载 OB82，发生这类错误时 CPU 会直接进入 STOP（停机）</strong>；因此一般把 OB82 当作”错误处理&#x2F;容错程序”，在其中安排报警、安全停机或记录等，保证 CPU 不停机。</li>
</ul>
<p><strong>2. 插拔中断 OB83</strong></p>
<ul>
<li>当 CPU 处于 RUN 时插拔模块&#x2F;导轨（尤其较低端、不支持热插拔的设备）会触发；</li>
<li>若没有 OB83，运行中插拔可能导致 CPU 异常停机（现象类似系统重启）。建立 OB83 可让系统按用户逻辑处理插拔事件。</li>
</ul>
<p><strong>3. 机架故障组织块 OB86</strong></p>
<ul>
<li>当 CPU 检测到<strong>分布式机架、分布式 I&#x2F;O 站（PROFINET&#x2F;PROFIBUS 从站）通讯丢失或重新上电恢复</strong>时调用 OB86；</li>
<li>同样，若未在 PLC 中创建 OB86，出现站故障时 CPU 会停机。</li>
</ul>
<p><strong>4. 启动组织块 OB100</strong></p>
<ul>
<li>CPU <strong>从 STOP 切换到 RUN 时执行一次</strong>启动 OB，执行完毕后才开始循环执行 OB1；</li>
<li>默认启动 OB 为 <strong>OB100</strong>，一般一个项目只需一个；</li>
<li>典型用途是<strong>初始化</strong>：例如在 OB100 中用 <strong>MOVE</strong> 把初始值（如 100）送入某个 MW，把计数器、标志位清零&#x2F;置初值；</li>
<li>添加路径：添加新块 → 组织块 → <strong>启动（Startup）</strong>。</li>
<li>注意：启动 OB 执行过程中不刷新过程映像，读到的是过程映像规定值（此点了解即可）。</li>
</ul>
<blockquote>
<p>记忆规律：<strong>错误类 OB（82&#x2F;83&#x2F;86）的共同意义是”容错”——下载了它们，对应故障发生时 CPU 进 OB 处理而不停机；没下载就停机。</strong></p>
</blockquote>
<h3 id="（五）交叉引用、多重背景-FB-与地址重叠（调试与结构化编程）"><a href="#（五）交叉引用、多重背景-FB-与地址重叠（调试与结构化编程）" class="headerlink" title="（五）交叉引用、多重背景 FB 与地址重叠（调试与结构化编程）"></a>（五）交叉引用、多重背景 FB 与地址重叠（调试与结构化编程）</h3><p><strong>1. 交叉引用（Cross-reference）</strong></p>
<ul>
<li>在博途中对任意变量（如停止按钮、TON 定时器、电动机线圈）右键 → <strong>交叉引用</strong>（或工具菜单里的交叉引用），可列出该变量在哪些块、哪些程序段被访问（读&#x2F;写）；</li>
<li>用途：在多台电动机、多个定时器的复杂程序中快速定位、统一修改与排错（课堂对照教材约 <strong>161 页</strong>的电动机启停例子演示）。</li>
</ul>
<p><strong>2. 多重背景与 FB 复用</strong></p>
<ul>
<li>多台电动机的启停逻辑完全相同，可只写一个功能块 <strong>FB（如 FB2，电动机控制 FB）</strong>，在主程序 OB1 中对每台电动机各调用一次 FB2，为每次调用分配背景数据；</li>
<li>随着设备&#x2F;变量增多，为每次调用都单独建背景 DB 容易造成数据块与地址管理混乱，此时采用<strong>多重背景（Multi-instance）</strong>：把多个实例的背景数据集中放到一个（上层）背景 DB 中统一管理。</li>
</ul>
<p><strong>3. MOVE 传送与 M 区地址重叠</strong></p>
<ul>
<li><strong>MOVE</strong> 把源操作数传送到目的地址，可一次写到多个目标；课堂示例把 M20.0&#x2F;MW20 的值复制到多个 M 位；</li>
<li>注意<strong>地址重叠</strong>：一个 MW（字）含两个 MB、16 个位，例如 MW20 含有 M20.0、M20.1……M21.7。程序段 1 若对 MW20 写值、程序段 2 又使用 M20.0&#x2F;M20.1 等位线圈，就会出现<strong>重叠访问</strong>，要避免无意冲突；</li>
<li>用软件的”重叠访问”提示&#x2F;交叉引用检查可发现这类问题。</li>
</ul>
<h3 id="（六）综合例-1：锅炉引风机、鼓风机顺序控制（梯形图大题）"><a href="#（六）综合例-1：锅炉引风机、鼓风机顺序控制（梯形图大题）" class="headerlink" title="（六）综合例 1：锅炉引风机、鼓风机顺序控制（梯形图大题）"></a>（六）综合例 1：锅炉引风机、鼓风机顺序控制（梯形图大题）</h3><p><strong>1. 控制要求</strong></p>
<ul>
<li><strong>开机</strong>：按下启动按钮，首先启动<strong>引风机</strong>；延时 <strong>10s</strong> 后自动启动<strong>鼓风机</strong>；</li>
<li><strong>停机</strong>：按下停止按钮，先关断<strong>鼓风机</strong>；再延时 <strong>20s</strong> 后关闭<strong>引风机</strong>。</li>
</ul>
<p><strong>2. I&#x2F;O 与定时器分配（课堂方案，编号【以教材为准】）</strong></p>
<table>
<thead>
<tr>
<th>元件</th>
<th>地址</th>
<th>说明</th>
</tr>
</thead>
<tbody><tr>
<td>启动按钮 SB1</td>
<td>I0.0（常开）</td>
<td>启动</td>
</tr>
<tr>
<td>停止按钮 SB2</td>
<td>I0.x（常用常闭，低电平有效）</td>
<td>停止</td>
</tr>
<tr>
<td>引风机接触器</td>
<td>Q0.0</td>
<td>先开、后停</td>
</tr>
<tr>
<td>鼓风机接触器</td>
<td>Q0.1</td>
<td>延时 10s 开、先停</td>
</tr>
<tr>
<td>启动延时定时器</td>
<td>T37（TON，10s）</td>
<td>引风机运行 10s 后接通鼓风机</td>
</tr>
<tr>
<td>停止延时定时器</td>
<td>T38（TON，20s）</td>
<td>鼓风机停后 20s 停引风机</td>
</tr>
</tbody></table>
<p><strong>3. 程序逻辑（启保停 + 两级延时）</strong></p>
<ol>
<li><strong>启动引风机</strong>：按 I0.0 → Q0.0 得电，并用 <strong>Q0.0 常开触点自锁</strong>保持；同时启动 T37 定时 10s；</li>
<li><strong>10s 后开鼓风机</strong>：T37 定时到，其<strong>常开触点闭合</strong> → Q0.1 得电并自锁，鼓风机启动；</li>
<li><strong>停止时先停鼓风机</strong>：按下停止按钮（常闭），先切断 Q0.1 支路，鼓风机立即停；同时启动 T38 定时 20s；</li>
<li><strong>20s 后停引风机</strong>：T38 定时到，其<strong>常闭触点断开</strong> Q0.0 自锁回路，引风机失电停止。</li>
</ol>
<p><strong>4. 关键考点</strong></p>
<ul>
<li><strong>为什么必须自锁</strong>：PLC 里常开启动按钮是<strong>瞬动</strong>的——按下时只接通一个扫描周期、松手即断开，若没有 Q0.0 自身常开触点自锁，线圈无法长时间保持；</li>
<li><strong>停止按钮常开&#x2F;常闭</strong>：常用<strong>常闭按钮（低电平有效）</strong>，未按时回路通、按下时回路断；若题目改用常开按钮，则在程序里取反（用常闭触点）即可，功能等价；考试加不加上升沿 P&#x2F;下降沿 N 不影响本题结果（自锁已负责保持），P&#x2F;N 主要用于捕捉瞬动；</li>
<li><strong>中间继电器规范</strong>：定时器&#x2F;触点一般不直接驱动输出负载，先驱动中间继电器 M（由按钮&#x2F;触点带 M 线圈自锁），再用 M 触点驱动 Q 输出；直接接 Q 逻辑上也成立，但工程上不规范、不利于扩展与保护。</li>
</ul>
<h3 id="（七）综合例-2：四人抢答器（课程设计大题）"><a href="#（七）综合例-2：四人抢答器（课程设计大题）" class="headerlink" title="（七）综合例 2：四人抢答器（课程设计大题）"></a>（七）综合例 2：四人抢答器（课程设计大题）</h3><p><strong>1. 控制要求</strong></p>
<ul>
<li>主持人 1 名、参赛者 4 名（A、B、C、D）；</li>
<li>主持人宣布题目并按下开始按钮后，<strong>10s 以内</strong>抢答有效；<strong>10s 后</strong>若无人抢答，则本题结束、所有按钮无效；</li>
<li>每人一个抢答按钮、一个指示灯，<strong>只有最先按下按钮者抢答有效</strong>，其余三人无效；</li>
<li>抢答有效时：该选手<strong>指示灯亮 3s</strong>，同时<strong>音响（喇叭）响 2s</strong>。</li>
</ul>
<p><strong>2. I&#x2F;O 与内部元件分配（课堂方案，编号【以教材为准】）</strong></p>
<table>
<thead>
<tr>
<th>元件</th>
<th>地址</th>
<th>说明</th>
</tr>
</thead>
<tbody><tr>
<td>主持人开始按钮</td>
<td>I0.0</td>
<td>开始并启动 10s 限时</td>
</tr>
<tr>
<td>4 名选手抢答按钮</td>
<td>I0.1~I0.4</td>
<td>一人一个</td>
</tr>
<tr>
<td>4 名选手指示灯</td>
<td>Q0.0~Q0.3</td>
<td>一人一个，亮 3s</td>
</tr>
<tr>
<td>音响（喇叭）</td>
<td>Q0.4</td>
<td>响 2s</td>
</tr>
<tr>
<td>抢答允许标志</td>
<td>M0.0</td>
<td>10s 窗口内为 1</td>
</tr>
<tr>
<td>4 名选手锁存标志</td>
<td>M0.1~M0.4</td>
<td>先抢者自锁</td>
</tr>
<tr>
<td>限时定时器</td>
<td>T37（10s）</td>
<td>10s 到关闭抢答窗口</td>
</tr>
<tr>
<td>音响定时器</td>
<td>T38（2s）</td>
<td>2s 后停音响</td>
</tr>
<tr>
<td>灯定时器</td>
<td>另一定时器（3s）</td>
<td>3s 后灭灯，编号以教材为准</td>
</tr>
</tbody></table>
<p><strong>3. 程序逻辑</strong></p>
<ol>
<li><strong>开始与限时</strong>：主持人按 I0.0 → M0.0 自锁，同时 T37 开始 10s 计时；把 <strong>T37 常闭触点串入 M0.0&#x2F;抢答总回路</strong>，10s 到 T37 常闭断开，M0.0 失电，四个选手支路全部失效（10s 后抢答无效）；</li>
<li><strong>单人锁存</strong>：每个选手支路 &#x3D; M0.0 常开（必须在 10s 窗口内）串本选手按钮 I0.x，驱动本选手 M0.x 并自锁；</li>
<li><strong>互锁（核心）</strong>：把<strong>其余三名选手 M0.x 的常闭触点串入本选手支路</strong>。任一选手最先按下，其 M0.x 得电、常闭断开，其余三人支路被切断，后按者无效——这与正反转控制中”把各自常闭串到对方支路”的互锁完全同理；</li>
<li><strong>灯亮 3s</strong>：先抢者 M0.x 得电 → 其指示灯 Q0.x 亮，在灯支路串入”3s 定时器的常闭触点”，3s 到自动断开灭灯；</li>
<li><strong>音响响 2s</strong>：把四人 M0.x 常开并联去驱动音响 Q0.4，并串 <strong>T38（2s）常闭触点</strong>，任一 人抢到即响，2s 到 T38 常闭断开、音响停；</li>
<li>用<strong>中间继电器 M</strong>锁存抢答状态、再驱动 Q 输出，而不是按钮直接带灯&#x2F;喇叭，便于复位与扩展。</li>
</ol>
<blockquote>
<p>设计要点口诀：<strong>主持人定时开窗（M0.0 + T37）→ 先抢者自锁 → 常闭互锁封死他人 → 定时器常闭定时关灯关音响。</strong></p>
</blockquote>
<h3 id="（八）综合例-3：传送带行程开关顺序控制"><a href="#（八）综合例-3：传送带行程开关顺序控制" class="headerlink" title="（八）综合例 3：传送带行程开关顺序控制"></a>（八）综合例 3：传送带行程开关顺序控制</h3><p><strong>1. 控制要求（多台传送带&#x2F;小车）</strong></p>
<ul>
<li>初始状态各电动机均停止；按下启动按钮 I0.0 后：<ul>
<li>电动机 <strong>M1（Q0.0）</strong>首先启动运行；</li>
<li>工件（小车）碰到行程开关 <strong>SQ1</strong> → 电动机 <strong>M2（Q0.1）</strong>启动；</li>
<li>碰到 <strong>SQ2</strong> → <strong>M1 停止</strong>；</li>
<li>碰到 <strong>SQ3</strong> → 电动机 <strong>M3（Q0.2）</strong>启动；</li>
<li>碰到 <strong>SQ4</strong> → <strong>M2 停止</strong>；</li>
<li>碰到 <strong>SQ5</strong> → <strong>M3 停止</strong>；之后<strong>循环往复</strong>工作；</li>
</ul>
</li>
<li>按下停止按钮整体停止并复位，可重新开始。</li>
</ul>
<p><strong>2. 实现要点</strong></p>
<ul>
<li>把每个行程开关 SQ 当作一个数字量输入（如 SQ1&#x3D;I0.1、SQ2&#x3D;I0.2、SQ3&#x3D;I0.3、SQ4&#x2F;SQ5 依次对应后续输入点，具体编号以题图为准【以教材为准】）；</li>
<li>工件碰到行程开关时其常开触点闭合（常闭触点断开），用它去接通&#x2F;断开相应电机的自锁支路；</li>
<li>每台电机仍用”启保停”自锁保持，按工艺顺序由前一个 SQ 启动下一台、由相应 SQ 停掉前一台；</li>
<li>停止按钮用常闭（低电平有效），按下后切断所有支路、复位中间标志，实现一个循环周期结束后重新启动。</li>
</ul>
<h3 id="（九）综合例-4：8-路彩灯循环"><a href="#（九）综合例-4：8-路彩灯循环" class="headerlink" title="（九）综合例 4：8 路彩灯循环"></a>（九）综合例 4：8 路彩灯循环</h3><p><strong>1. 控制要求</strong></p>
<ul>
<li>8 路彩灯接 <strong>Q0.0<del>Q0.7（H1</del>H8）</strong>；按下启动按钮后，按 <strong>H1→H2→…→H8</strong> 的顺序依次点亮，<strong>相邻彩灯间隔 0.1s</strong>，并循环；按下停止按钮复位。</li>
</ul>
<p><strong>2. 实现要点</strong></p>
<ul>
<li>用 100ms 定时器（<strong>T33&#x2F;T37，设定 0.1s</strong>，考试直接写 0.1s）产生节拍；</li>
<li>每个 0.1s 节拍用<strong>移位&#x2F;循环移位指令</strong>（或依次自锁的中间继电器 M0.1、M0.2……）把点亮位依次向后移：Q0.0 先亮 → 0.1s 后 Q0.1 亮 → …… → Q0.7 亮，再循环回 Q0.0；</li>
<li>启动后用中间继电器 M0.0 自锁保持整个循环，停止按钮切断 M0.0 并复位输出。</li>
</ul>
<h3 id="（十）第八章选择题-理论考点"><a href="#（十）第八章选择题-理论考点" class="headerlink" title="（十）第八章选择题&#x2F;理论考点"></a>（十）第八章选择题&#x2F;理论考点</h3><ul>
<li>能按触发条件判别组织块类型：<strong>程序循环（OB1）、时间中断、延时中断、循环中断、硬件中断、启动（OB100）</strong>；</li>
<li><strong>全局变量 vs 背景数据块</strong>：全局变量（全局地址 M&#x2F;I&#x2F;Q 等）可被所有块访问、使用直接、速度快；FB 的局部变量保存在<strong>背景数据块（背景 DB）</strong>中，靠背景 DB 号区分不同实例；</li>
<li>错误处理 OB（82&#x2F;83&#x2F;86）”有则容错、无则停机”的结论；</li>
<li>课堂教师对部分选择题给了参考答案（如若干题选”正确”、个别选”最后一个&#x2F;第二个&#x2F;C”等），因录音无法还原完整题干与选项，本稿<strong>不逐一罗列选项答案</strong>，请以教材第八章习题与博途实测为准【以教材为准】。</li>
</ul>
<hr>
<h2 id="四、典型例题与解题方法汇总"><a href="#四、典型例题与解题方法汇总" class="headerlink" title="四、典型例题与解题方法汇总"></a>四、典型例题与解题方法汇总</h2><table>
<thead>
<tr>
<th>例题</th>
<th>核心方法</th>
</tr>
</thead>
<tbody><tr>
<td>用循环中断做方波</td>
<td>添加循环中断 OB30、设周期 500ms，OB 内对 Q0.0 取反 → 周期 1s 方波；改周期即改方波周期</td>
</tr>
<tr>
<td>查询中断状态</td>
<td>用 QRY 指令查询循环&#x2F;时间中断的实时状态或指定日期时间状态</td>
</tr>
<tr>
<td>上升沿计数</td>
<td>建硬件中断 OB40&#x2F;OB41，CPU 通道启用上升沿检测，ATTACH 关联事件，OB 内 MW±1</td>
</tr>
<tr>
<td>模块故障不停机</td>
<td>下载诊断 OB82（插拔 OB83、机架 OB86），在其中安排容错处理</td>
</tr>
<tr>
<td>上电初始化</td>
<td>在启动 OB100 中用 MOVE 给 MW&#x2F;标志位送初值（只执行一次）</td>
</tr>
<tr>
<td>引风机&#x2F;鼓风机</td>
<td>启保停自锁 + T37（10s 启动）+ T38（20s 停止）；先开引风、先停鼓风</td>
</tr>
<tr>
<td>四人抢答器</td>
<td>M0.0+T37 限 10s 窗口；先抢者 M0.x 自锁、常闭互锁；灯 3s、音响 2s 定时器常闭切断</td>
</tr>
<tr>
<td>传送带顺序控制</td>
<td>SQ1~SQ5 作输入，按工艺顺序启&#x2F;停 M1&#x2F;M2&#x2F;M3 并循环，停止按钮常闭复位</td>
</tr>
<tr>
<td>8 路彩灯</td>
<td>0.1s 定时器（T33&#x2F;T37）+ 移位&#x2F;循环指令驱动 Q0.0~Q0.7 依次点亮</td>
</tr>
<tr>
<td>多台电机统一编程</td>
<td>一个 FB（FB2）多次调用 + 多重背景，交叉引用排查，注意 M 区地址重叠</td>
</tr>
</tbody></table>
<p><strong>综合大题通用解题步骤：</strong></p>
<ol>
<li>读清工艺要求，列出”谁先动、延时多久、谁后动、停止顺序”；</li>
<li>做 <strong>I&#x2F;O 分配表</strong>（输入按钮&#x2F;行程开关、输出电机&#x2F;灯&#x2F;喇叭、中间继电器 M、定时器 T）；</li>
<li>对需要保持的输出一律加<strong>自锁（启保停）</strong>；对互斥对象加<strong>互锁（常闭串入对方支路）</strong>；</li>
<li>用 TON 定时器实现各级延时，用其<strong>常开</strong>接通后续、<strong>常闭</strong>切断前级；</li>
<li>瞬动按钮（开始、抢答、行程开关）配合上升沿&#x2F;自锁；停止按钮优先常闭、低电平有效；</li>
<li>输出尽量由中间继电器 M 驱动；最后在博途中编译、下载、PLCSIM 或上机验证时序。</li>
</ol>
<hr>
<h2 id="五、术语、编号与指令速查表"><a href="#五、术语、编号与指令速查表" class="headerlink" title="五、术语、编号与指令速查表"></a>五、术语、编号与指令速查表</h2><table>
<thead>
<tr>
<th>名称</th>
<th>编号 &#x2F; 标识</th>
<th>作用</th>
</tr>
</thead>
<tbody><tr>
<td>程序循环组织块</td>
<td>OB1</td>
<td>主程序，RUN 时循环扫描</td>
</tr>
<tr>
<td>启动组织块</td>
<td>OB100（默认）</td>
<td>STOP→RUN 执行一次，初始化</td>
</tr>
<tr>
<td>时间中断 OB</td>
<td>OB10~OB17</td>
<td>设定日期&#x2F;时刻执行</td>
</tr>
<tr>
<td>延时中断 OB</td>
<td>OB20~OB23</td>
<td>指令启动后延时执行</td>
</tr>
<tr>
<td>循环中断 OB</td>
<td>OB30~OB38</td>
<td>固定周期循环执行（实训用 OB30）</td>
</tr>
<tr>
<td>硬件中断 OB</td>
<td>OB40~OB47</td>
<td>上升&#x2F;下降沿、高速计数事件触发</td>
</tr>
<tr>
<td>诊断错误中断</td>
<td>OB82</td>
<td>模块诊断错误；缺失则 CPU 停机</td>
</tr>
<tr>
<td>插拔中断</td>
<td>OB83</td>
<td>RUN 中插拔模块&#x2F;导轨</td>
</tr>
<tr>
<td>机架故障 OB</td>
<td>OB86</td>
<td>分布式机架&#x2F;I&#x2F;O 站丢失</td>
</tr>
<tr>
<td>QRY</td>
<td>指令</td>
<td>查询中断实时&#x2F;指定时间状态</td>
</tr>
<tr>
<td>ATTACH &#x2F; DETACH</td>
<td>指令</td>
<td>连接 &#x2F; 解除硬件事件与中断 OB</td>
</tr>
<tr>
<td>MOVE</td>
<td>指令</td>
<td>数据传送（可多目标）</td>
</tr>
<tr>
<td>TON（T37&#x2F;T38&#x2F;T33）</td>
<td>定时器</td>
<td>接通延时；100ms 时基可做 0.1s 节拍</td>
</tr>
<tr>
<td>INC &#x2F; DEC</td>
<td>指令</td>
<td>字加 1 &#x2F; 减 1（硬件中断例用）</td>
</tr>
<tr>
<td>自锁（启保停）</td>
<td>电路</td>
<td>启动常开 + 自身常开自锁 + 停止常闭</td>
</tr>
<tr>
<td>互锁</td>
<td>电路</td>
<td>对方常闭触点串入本支路</td>
</tr>
<tr>
<td>多重背景</td>
<td>FB 机制</td>
<td>多个 FB 实例共用背景 DB，避免冲突</td>
</tr>
<tr>
<td>交叉引用</td>
<td>调试工具</td>
<td>查变量在各块&#x2F;程序段的使用情况</td>
</tr>
</tbody></table>
<hr>
<h2 id="六、实训操作与上机要求"><a href="#六、实训操作与上机要求" class="headerlink" title="六、实训操作与上机要求"></a>六、实训操作与上机要求</h2><ol>
<li>会在博途中”添加新块 → 组织块”，分别建立循环中断 OB30、硬件中断 OB40&#x2F;OB41、启动 OB100 及错误处理 OB82&#x2F;OB83&#x2F;OB86，并正确设置循环时间、编程语言（LAD）。</li>
<li>会在 <strong>CPU 设备组态 → 属性 → 数字量输入通道</strong>中启用上升沿&#x2F;下降沿检测，并用 ATTACH 把通道事件与硬件中断 OB 关联。</li>
<li>会用 QRY 查询中断状态；下载后通过 CPU 面板 Q 点指示灯、在线监控 MW 验证循环中断方波与硬件中断计数。</li>
<li>会用交叉引用查看变量、用多重背景 FB 统一编写多台电动机控制，并能识别 M 区地址重叠。</li>
<li>四个综合大题（引风机&#x2F;鼓风机、抢答器、传送带、彩灯）要求能<strong>独立完成 I&#x2F;O 分配、画梯形图、说明时序</strong>，并在 PLCSIM 或真机上仿真验证；可作为实验报告题目。</li>
</ol>
<hr>
<h2 id="七、待核对与以教材为准的地方"><a href="#七、待核对与以教材为准的地方" class="headerlink" title="七、待核对与以教材为准的地方"></a>七、待核对与以教材为准的地方</h2><ol>
<li>各类 OB 的<strong>具体编号范围</strong>（时间中断 OB10<del>17、延时 OB20</del>23、循环 OB30<del>38、硬件 OB40</del>47 等）随 CPU 型号&#x2F;固件与教材版本略有差异，<strong>以所用 S7-1200 教材和博途实际可选编号为准</strong>。</li>
<li>综合例题中的<strong>定时器号（T37&#x2F;T38&#x2F;T33）、I&#x2F;O 与 M 地址</strong>为课堂口述记录，不同题图分配不同，做题时<strong>以题目给出的 I&#x2F;O 图&#x2F;表为准</strong>；本稿地址仅用于说明逻辑。</li>
<li>抢答器”灯 3s”所用定时器编号、传送带 SQ4&#x2F;SQ5 对应的具体输入点，录音未能清晰还原，已标【以教材为准】，请对照教材题图。</li>
<li>QRY、ATTACH&#x2F;DETACH 等指令的引脚参数（EN、STATUS、OB_NR、中断对象编号）以博途在线帮助与教材为准。</li>
<li>第八章选择题的具体选项答案录音未完整还原，本稿只给知识点判别方法，不杜撰选项。</li>
</ol>
<hr>
<h2 id="八、复习自测（25-题，含答案与提示）"><a href="#八、复习自测（25-题，含答案与提示）" class="headerlink" title="八、复习自测（25 题，含答案与提示）"></a>八、复习自测（25 题，含答案与提示）</h2><p><strong>1. 组织块 OB 的本质是什么？由谁调用？</strong><br>答：OB 是操作系统与用户程序之间的接口，由 CPU 操作系统在特定事件&#x2F;状态下自动调用，用户在对应 OB 中写要执行的程序。</p>
<p><strong>2. OB1 是什么？何时执行？</strong><br>答：程序循环组织块（主程序），CPU 在 RUN 状态下从上到下循环扫描执行。</p>
<p><strong>3. S7-1200 常见的中断&#x2F;事件类组织块有哪六类？</strong><br>答：启动、时间中断、延时中断、循环中断、硬件中断，以及诊断错误&#x2F;插拔&#x2F;机架故障等错误处理组织块。</p>
<p><strong>4. 循环中断 OB 多久执行一次？与 OB1 扫描周期有关吗？</strong><br>答：按在其属性中设定的固定循环时间（如 500ms）周期性执行一次，与 OB1 扫描周期长短无关。</p>
<p><strong>5. 如何用循环中断让 Q0.0 输出周期 1s 的方波？</strong><br>答：建循环中断 OB30、循环时间设 500ms，在 OB30 中对 Q0.0 取反，则 0.5s 为 1、0.5s 为 0，周期 1s。</p>
<p><strong>6. 把 OB30 循环时间由 500ms 改为 1s，方波如何变化？</strong><br>答：变成 1s 亮、1s 灭，方波周期由 1s 变为 2s。</p>
<p><strong>7. QRY 指令的作用是什么？</strong><br>答：查询中断组织块（中断对象）的实时状态，也可按指定日期&#x2F;时间查询时间类中断状态。</p>
<p><strong>8. 硬件中断 OB 由哪些事件触发？编号从几开始？</strong><br>答：数字量输入的上升沿&#x2F;下降沿、高速计数器等硬件事件；编号从 OB40 开始。</p>
<p><strong>9. 硬件中断 OB 与正常循环程序的执行优先级关系？</strong><br>答：硬件事件发生时，硬件中断 OB 中断正在执行的 OB1 循环程序、优先执行，执行完再返回。</p>
<p><strong>10. 用什么指令把硬件事件与硬件中断 OB 关联？解除用什么？</strong><br>答：ATTACH 关联、DETACH 解除。</p>
<p><strong>11. 写出 I0.0 上升沿让 MW200 加 1 的实现要点。</strong><br>答：建硬件中断 OB40，在 CPU 属性数字量输入通道启用 I0.0 上升沿检测并关联 OB40，OB40 内写 MW200 加 1（INC）。</p>
<p><strong>12. 除了写 OB40 和 ATTACH，还必须做哪一步硬件组态？</strong><br>答：在 CPU 设备组态→属性→数字量输入对应通道中启用上升沿（需要时下降沿）检测。</p>
<p><strong>13. OB82 是什么中断？举两类触发事件。</strong><br>答：诊断错误中断；如模块烧毁&#x2F;短路、信号超出模块测量范围（超量程）等诊断事件。</p>
<p><strong>14. 程序中没有下载 OB82，发生诊断错误时 CPU 会怎样？</strong><br>答：CPU 直接进入 STOP（停机）；下载 OB82 后可在其中容错处理而不停机。</p>
<p><strong>15. OB83、OB86 分别在什么情况下触发？</strong><br>答：OB83 在 RUN 中插拔模块&#x2F;导轨时触发；OB86 在分布式机架或分布式 I&#x2F;O 站通讯丢失&#x2F;恢复时触发。</p>
<p><strong>16. 错误处理类 OB（82&#x2F;83&#x2F;86）的共同意义是什么？</strong><br>答：容错——下载并编写后，对应故障发生时 CPU 进入 OB 处理而不停机；缺失则可能停机。</p>
<p><strong>17. 启动 OB 默认是哪个？何时执行、执行几次？主要用途？</strong><br>答：OB100；CPU 从 STOP 切到 RUN 时执行一次，执行完才进 OB1；用于上电初始化（如 MOVE 送初值、清零）。</p>
<p><strong>18. 启动 OB 执行期间过程映像是否更新？</strong><br>答：不更新，读到的是过程映像规定（初始）值（了解）。</p>
<p><strong>19. 交叉引用有什么用处？</strong><br>答：查看某变量在哪些块、哪些程序段被读&#x2F;写，便于在多设备复杂程序中定位、统一修改与排错。</p>
<p><strong>20. 多台相同电动机为什么适合用一个 FB 多次调用？什么是多重背景？</strong><br>答：启停逻辑相同，写一个 FB（如 FB2）重复调用即可；多重背景是把多个 FB 实例的背景数据集中到一个背景 DB 中管理，避免数据块&#x2F;地址混乱冲突。</p>
<p><strong>21. MW20 与 M20.0 同时使用要注意什么？</strong><br>答：地址重叠——MW20 含有 M20.0 等位，对 MW20 写值会影响这些位，避免多个线圈&#x2F;传送占用重叠地址。</p>
<p><strong>22. 简述引风机&#x2F;鼓风机的启停顺序与所用定时器。</strong><br>答：开机先开引风机 Q0.0，T37 延时 10s 后自动开鼓风机 Q0.1；停机先停鼓风机，T38 延时 20s 后再停引风机。</p>
<p><strong>23. 启动按钮为什么必须自锁？停止按钮为何常用常闭？</strong><br>答：启动按钮是瞬动信号，只通一个扫描周期，需用自身常开触点自锁保持；停止按钮用常闭（低电平有效），未按时通、按下时断，符合急停&#x2F;停止的安全习惯。</p>
<p><strong>24. 四人抢答器如何保证”只有最先按下者有效”，并实现灯 3s、音响 2s？</strong><br>答：主持人开始后 M0.0 自锁并由 T37 限定 10s 窗口；每人用 M0.x 自锁，并把其余三人 M0.x 常闭串入本支路实现互锁，先抢者封死他人；灯支路串 3s 定时器常闭、音响 Q0.4 支路串 T38（2s）常闭，定时到自动熄灭&#x2F;停响。</p>
<p><strong>25. 8 路彩灯循环和传送带顺序控制分别靠什么实现顺序&#x2F;节拍？</strong><br>答：彩灯用 100ms 定时器（T33&#x2F;T37，0.1s）产生节拍，配合移位&#x2F;循环指令让 Q0.0<del>Q0.7 依次点亮并循环；传送带用行程开关 SQ1</del>SQ5 作为输入触点，按工艺顺序逐台启动&#x2F;停止 M1&#x2F;M2&#x2F;M3 并循环，停止按钮常闭复位。</p>
<hr>
<blockquote>
<p><strong>说明</strong>：本篇依据课堂实训录音整理，已剔除课间游戏、唱歌、外卖等与课程无关内容；OB 编号、定时器&#x2F;I&#x2F;O 地址以教材题图和博途实际组态为准，课堂未完整还原的选择题选项与个别地址已在第七部分标注【以教材为准】，未作杜撰。</p>
</blockquote>

                
              </div>
            
            <hr/>
            <div>
              <div class="post-metas my-3">
  
  
    <div class="post-meta">
      <i class="iconfont icon-tags"></i>
      
        <a href="/tags/PLC-S7-1200-%E4%B8%AD%E6%96%AD%E7%BB%84%E7%BB%87%E5%9D%97/" class="print-no-link">#PLC S7-1200 中断组织块</a>
      
    </div>
  
</div>


              
  

  <div class="license-box my-3">
    <div class="license-title">
      <div>PLC 中断组织块 OB30/OB40/OB8x 与综合设计</div>
      <div>https://tdexxx.github.io/2026/10/15/02_电气控制与PLC/电气控制与PLC_中断组织块与综合设计_发布稿/</div>
    </div>
    <div class="license-meta">
      
        <div class="license-meta-item">
          <div>作者</div>
          <div>tdexxx</div>
        </div>
      
      
        <div class="license-meta-item license-meta-date">
          <div>发布于</div>
          <div>2026年10月15日</div>
        </div>
      
      
      
        <div class="license-meta-item">
          <div>许可协议</div>
          <div>
            
              
              
                <a class="print-no-link" target="_blank" href="https://creativecommons.org/licenses/by/4.0/">
                  <span class="hint--top hint--rounded" aria-label="BY - 署名">
                    <i class="iconfont icon-cc-by"></i>
                  </span>
                </a>
              
            
          </div>
        </div>
      
    </div>
    <div class="license-icon iconfont"></div>
  </div>



              
                <div class="post-prevnext my-3">
                  <article class="post-prev col-6">
                    
                    
                      <a href="/2026/10/15/02_%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC/%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC_S7-1200%E7%BC%96%E7%A8%8B_%E7%9F%A5%E8%AF%86%E7%82%B9%E6%80%BB%E7%BB%93/" title="S7-1200 编程知识点总结：定时器、计数器与模拟量">
                        <i class="iconfont icon-arrowleft"></i>
                        <span class="hidden-mobile">S7-1200 编程知识点总结：定时器、计数器与模拟量</span>
                        <span class="visible-mobile">上一篇</span>
                      </a>
                    
                  </article>
                  <article class="post-next col-6">
                    
                    
                      <a href="/2026/10/15/02_%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC/%E7%94%B5%E6%B0%94%E6%8E%A7%E5%88%B6%E4%B8%8EPLC_%E7%94%A8%E6%88%B7%E7%A8%8B%E5%BA%8F%E7%BB%93%E6%9E%84FC-FB-OB-DB_%E5%8F%91%E5%B8%83%E7%A8%BF/" title="S7-1200 用户程序结构：FC、FB、OB、DB 与定时器">
                        <span class="hidden-mobile">S7-1200 用户程序结构：FC、FB、OB、DB 与定时器</span>
                        <span class="visible-mobile">下一篇</span>
                        <i class="iconfont icon-arrowright"></i>
                      </a>
                    
                  </article>
                </div>
              
            </div>

            
          </article>
        </div>
      </div>
    </div>

    <div class="side-col d-none d-lg-block col-lg-2">
      
  <aside class="sidebar" style="margin-left: -1rem">
    <div id="toc">
  <p class="toc-header">
    <i class="iconfont icon-list"></i>
    <span>目录</span>
  </p>
  <div class="toc-body" id="toc-body"></div>
</div>



  </aside>


    </div>
  </div>
</div>





  



  



  



  



  


  
  









    

    
      <a id="scroll-top-button" aria-label="TOP" href="#" role="button">
        <i class="iconfont icon-arrowup" aria-hidden="true"></i>
      </a>
    

    
      <div class="modal fade" id="modalSearch" tabindex="-1" role="dialog" aria-labelledby="ModalLabel"
     aria-hidden="true">
  <div class="modal-dialog modal-dialog-scrollable modal-lg" role="document">
    <div class="modal-content">
      <div class="modal-header text-center">
        <h4 class="modal-title w-100 font-weight-bold">搜索</h4>
        <button type="button" id="local-search-close" class="close" data-dismiss="modal" aria-label="Close">
          <span aria-hidden="true">&times;</span>
        </button>
      </div>
      <div class="modal-body mx-3">
        <div class="md-form mb-5">
          <input type="text" id="local-search-input" class="form-control validate">
          <label data-error="x" data-success="v" for="local-search-input">关键词</label>
        </div>
        <div class="list-group" id="local-search-result"></div>
      </div>
    </div>
  </div>
</div>

    

    
  </main>

  <footer>
    <div class="footer-inner">
  
    <div class="footer-content">
       <a href="https://hexo.io" target="_blank" rel="nofollow noopener"><span>Hexo</span></a> <i class="iconfont icon-love"></i> <a href="https://github.com/fluid-dev/hexo-theme-fluid" target="_blank" rel="nofollow noopener"><span>Fluid</span></a> 
    </div>
  
  
  
</div>

  </footer>

  <!-- Scripts -->
  
  <script  src="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.js" ></script>
  <link  rel="stylesheet" href="https://lib.baomitu.com/nprogress/0.2.0/nprogress.min.css" />

  <script>
    NProgress.configure({"showSpinner":false,"trickleSpeed":100})
    NProgress.start()
    window.addEventListener('load', function() {
      NProgress.done();
    })
  </script>


<script  src="https://lib.baomitu.com/jquery/3.6.4/jquery.min.js" ></script>
<script  src="https://lib.baomitu.com/twitter-bootstrap/4.6.1/js/bootstrap.min.js" ></script>
<script  src="/js/events.js" ></script>
<script  src="/js/plugins.js" ></script>


  <script  src="https://lib.baomitu.com/typed.js/2.0.12/typed.min.js" ></script>
  <script>
    (function (window, document) {
      var typing = Fluid.plugins.typing;
      var subtitle = document.getElementById('subtitle');
      if (!subtitle || !typing) {
        return;
      }
      var text = subtitle.getAttribute('data-typed-text');
      
        typing(text);
      
    })(window, document);
  </script>




  
    <script  src="/js/img-lazyload.js" ></script>
  




  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/tocbot/4.20.1/tocbot.min.js', function() {
    var toc = jQuery('#toc');
    if (toc.length === 0 || !window.tocbot) { return; }
    var boardCtn = jQuery('#board-ctn');
    var boardTop = boardCtn.offset().top;

    window.tocbot.init(Object.assign({
      tocSelector     : '#toc-body',
      contentSelector : '.markdown-body',
      linkClass       : 'tocbot-link',
      activeLinkClass : 'tocbot-active-link',
      listClass       : 'tocbot-list',
      isCollapsedClass: 'tocbot-is-collapsed',
      collapsibleClass: 'tocbot-is-collapsible',
      scrollSmooth    : true,
      includeTitleTags: true,
      headingsOffset  : -boardTop,
    }, CONFIG.toc));
    if (toc.find('.toc-list-item').length > 0) {
      toc.css('visibility', 'visible');
    }

    Fluid.events.registerRefreshCallback(function() {
      if ('tocbot' in window) {
        tocbot.refresh();
        var toc = jQuery('#toc');
        if (toc.length === 0 || !tocbot) {
          return;
        }
        if (toc.find('.toc-list-item').length > 0) {
          toc.css('visibility', 'visible');
        }
      }
    });
  });
</script>


  <script src=https://lib.baomitu.com/clipboard.js/2.0.11/clipboard.min.js></script>

  <script>Fluid.plugins.codeWidget();</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/anchor-js/5.0.0/anchor.min.js', function() {
    window.anchors.options = {
      placement: CONFIG.anchorjs.placement,
      visible  : CONFIG.anchorjs.visible
    };
    if (CONFIG.anchorjs.icon) {
      window.anchors.options.icon = CONFIG.anchorjs.icon;
    }
    var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
    var res = [];
    for (var item of el) {
      res.push('.markdown-body > ' + item.trim());
    }
    if (CONFIG.anchorjs.placement === 'left') {
      window.anchors.options.class = 'anchorjs-link-left';
    }
    window.anchors.add(res.join(', '));

    Fluid.events.registerRefreshCallback(function() {
      if ('anchors' in window) {
        anchors.removeAll();
        var el = (CONFIG.anchorjs.element || 'h1,h2,h3,h4,h5,h6').split(',');
        var res = [];
        for (var item of el) {
          res.push('.markdown-body > ' + item.trim());
        }
        if (CONFIG.anchorjs.placement === 'left') {
          anchors.options.class = 'anchorjs-link-left';
        }
        anchors.add(res.join(', '));
      }
    });
  });
</script>


  
<script>
  Fluid.utils.createScript('https://lib.baomitu.com/fancybox/3.5.7/jquery.fancybox.min.js', function() {
    Fluid.plugins.fancyBox();
  });
</script>


  <script>Fluid.plugins.imageCaption();</script>

  
      <script>
        if (!window.MathJax) {
          window.MathJax = {
            tex    : {
              inlineMath: { '[+]': [['$', '$']] }
            },
            loader : {
              load: ['ui/lazy']
            },
            options: {
              renderActions: {
                insertedScript: [200, () => {
                  document.querySelectorAll('mjx-container').forEach(node => {
                    let target = node.parentNode;
                    if (target.nodeName.toLowerCase() === 'li') {
                      target.parentNode.classList.add('has-jax');
                    }
                  });
                }, '', false]
              }
            }
          };
        } else {
          MathJax.startup.document.state(0);
          MathJax.texReset();
          MathJax.typeset();
          MathJax.typesetPromise();
        }

        Fluid.events.registerRefreshCallback(function() {
          if ('MathJax' in window && MathJax.startup.document && typeof MathJax.startup.document.state === 'function') {
            MathJax.startup.document.state(0);
            MathJax.texReset();
            MathJax.typeset();
            MathJax.typesetPromise();
          }
        });
      </script>
    

  <script  src="https://lib.baomitu.com/mathjax/3.2.2/es5/tex-mml-chtml.js" ></script>

  <script  src="/js/local-search.js" ></script>





<!-- 主题的启动项，将它保持在最底部 -->
<!-- the boot of the theme, keep it at the bottom -->
<script  src="/js/boot.js" ></script>


  

  <noscript>
    <div class="noscript-warning">博客在允许 JavaScript 运行的环境下浏览效果更佳</div>
  </noscript>
</body>
</html>
